# Audels New Electric Library Vol VIII For Engineers Electricians All Electrical Workers Mechanics And Students

**Frank D. Graham**

*Theo Audel & Co., 1962*

---

125428

DEDICATED  TO  EfcECTPiCAL  PROGRESS

### ELECTRIC

### LIBRARY

FOR.  ENGINEERS.  ELECTR.ICIANS

ALL    ELECTR.ICAL  WOR.KER.S
MECHANICS    AND    STUDENTS

Presenting1  in  simplest,  concise  form
the  fundamental  principles,  rules  and
applications  of  applied  electricity.
Fully  illustrated  with  diagrams  and  sketches.
Including*  calculations  and  tables  for  ready  reference
Helpful  Questions  and  answers.  Trial  tests
for  practice,  study  and  review.

Design,  construction,  operation  and  maintenance
of  modern  electrical  machines  and  appliances.

Based  on  the  best  knowledge  and  experience
of  applied  electricity.

^  FRANK  D.  GRAHAM,  B.S.,M.S.,M.E.,EJi.

THCO.AUDEL&CO.,  PUBLISHERS

49  WEST  23rd  STREET,  NEW  YORK,IUE*A»

Readers9  Information  Finder

How  to  Use  This  Book

Finder

### IMPORTANT

To  quickly  and  easily  find  information  on  any  subject,  read
over  the  general  chapter  headings  as  shown  in  the  large  type —
this  brings  the  reader's  attention  to  the  general  classification  of
information  in  this  book.

Each  chapter  is  progressive,  so  that  if  the  reader  will  use  the
outline  following  each  general  chapter  heading,  he  will  readily
come  to  the  information  desired  and  the  page  on  which  to
find  it*

Get  the  habit  of  using  this  Index — it  will  quickly  reveal  &
vast  mine  of  valuable  information.

"An  hour  with  a  book  would  have  brought  to  your  mind,
The  secret  that  took  the  whole  year  to  find;

The  facts  that  you  learned  at  enormous  expense,
Were  all  on  a  library  shelf  to  commence.'9

### FINDER

130  Electric  Railway  Systems 3,631  to  3,652

D.c.  transmission  and  distribution,  3,632.

A.c.  transmission,  d.c.  distribution,  3,634.

A  c.  transmission  and  distribution,  3,639.

Comparison  of  the  various  systems,  3,642.

Comparison  of  current  collecting  devices,  3,643.

Source  of  power,  3,645.

Single  phase  systems,  3,645.

High  voltage  necessary  for  heavy  electric  traction,  3,648.

131  Gas  Electric  Bus  Drive 3,653  to  3,664

Comparison  of  gear  shift  and  electric  drive,  3,653.
Gas  electric  power  plant,  3,654.
Maintenance  of  gasoline  electric  buses,  3,657.
1,000  and  2,000  mile  inspection,  3,658.
30,000  mile  inspection,  3,660.
Unit  overhaul  periods,  3,661.

132  Gas  Electric  Railway  Cars. 3,665  to  3,680

General  description,  3,666.

Dynamos,  3,670.

Motors,  3,671.

Control  equipment,  3,672.

Air  compressors,  3,674.

Battery  charging,  3,676.

Single  motor  for  engine,  3,677.

Operation  of  gas  electric  car,  3,678.

Readers'  Information  Finder.    Vol.  VIII

132A  Diesel  Electric
Locomotives. . .

.3,680-1  to  3,680-28

Main  generator,  3,680-3.
Auxiliary  generator,  3,680-3.
Exciter  construction,  3,680-4.
Traction  motors,  3,680-5.
Motor  control,  3,680-6.
Low  voltage  circuit,  3,680-7.
Control  equipment,  3,680-8.
Lead  unit,  3,680-9.
Booster  unit,  3,680-10.

Master  controller,  3,680-10.
Multiple  unit  operation,  3,680-11.
Magnet  valves,  3,680-12.
Electrical  interlocks,  3,680-13.
Senes  contactors,  3,680-14.
Parallel  contactors,  3,680-14.
Reverse  current  relay,  3,680-16.
Electrical  indicating  instrument,  3,680-18.
Connection  diagram,  3,680-20.

133  Electric  Locomotives 3,681  to  3,708

Motors,  3,682.
Field  control,  3,684.
Gear  ratios,  3,688.
Locomotive  selection,  3,694.
Motors  for  mine  locomotives,  3,696.
Locomotive  control  equipment,  3,701,

Reverser,  3,703.

Main  fuse  box,  3,703.

Grid  resistors,  3,703.

Master  controller,  3,704.

Meters,  gauges,  etc.,  3,705.

Locomotive  air  brake  equipment,  3,705.

134  Current  Collecting  Devices 3,709  to  3,718

Classification ,  3 , 709 .  Pantagraph  system ,  3 , 71 1 .

Overhead  power  systems,  3,710.  Third  rail  system,  3,712.

Underground  trolley  or  conduit  system,  3,715.

135  Railway  Control  Methods 3,719  to  3,742

Field  control  motors,  3,726.
Starting,  3,728.
Transition,  3,730.
Open  circuit  method,  3,731.

Protection,  3,737.

Shunting  method,  3,732.
Bridging  method,  3,732.
Reversing,  3,732.
Electnc  braking,  3,734.

136  Control  Equipment 3,743  to  3,774

List  of  apparatus,  3,743.
Single  car  operation,  3,751.
Emergency  braking,  3,754.
Train  operation,  3,755.

Locomotives,  3,757.
General  maintenance,  3,757.
Light  inspection,  3,758.
Heavy  inspection,  3,762.

137  Air  Brakes 3,775  to  3,818

Straight  air  brake,  3,777.

Rules  for  operating  a  straight  air  brake,  3,781.

Emergency  straight  air  brake,  3,782.

Automatic  air  brake,  3,785.

Automatic  variable  release  air  brake,  3,790.

Quick  acting  automatic  air  brake,  3,793.

Combined  automatic  and  straight  air  brake,  3,793.

Electro-pneumatic  air  brake,  3,794.

Rules  for  operating  electro-pneumatic  air  brake,  3,798.

Electro-pneumatic  brake  valve  handle  positions,  3,803.

Hints  to  motormen  and  conductors,  3,815.

138  Tracks 3,819  to  3,842

Definitions,  3,820.
Switches,  3,823.
Frogs,  3,825.
Guardrails,  3,831.
Crossings,  3,833.
Switch  stands,  3,837.

139  Rail  Bonding 3,843  to  3,850

Classes  of  bonds,  3,845.
Welding  methods,  3,845.
Electric  rail  bond  testing,  3,847.
Bond  resistance,  3,849.

140  Subway  and  Tube  Lighting  . . .  .3,851  to  3,858

Typical  methods,  3,851.
Wiring  diagrams,  3,854.
Safety  requirements,  3,856.
Lighting  material,  3,857.

141  Electric  R.  R.  Car  Lighting 3,859  to  3,866

Current  source,  3,859.
Wiring  methods,  3,860.
Compensating  panel,  3,860.
Wiring  diagrams,  3,861.
Emergency  car  lighting,  3,862.

142  Axle  Lighting  Systems 3,867  to  3,882

Essential  parts,  3,867.

Dynamo,  3,868.

Method  of  mounting  dynamo,  3,869.

Storage  battery,  3,874.

Control  and  regulating  system,  3,875.

Lamp  regulator  adjustments,  3,879.

143  Locomotive  Lighting  Systems  .  .3,883  to  3,892

The  power  plant,  3,887.
Voltage  regulation,  3,889.
Head  light  unit,  3,890.
Wiring  diagrams,  3,891.

144  Car  Heating 3,893  to  3,908

Construction  of  heating  units,  3,894.
Arrangement  of  heating  circuits,  3,897.
Wire  used  in  heater  elements,  3,899.
Location  of  heaters,  3,900.
Methods  of  connecting  heaters,  3,900.
Heat  control  of  car  heaters,  3,901.
Snap  switch  control,  3,903.
Thermostats,  3,905.

145  Railway  Signals 3,909  to  3,920

Definition  and  classification,  3,909.
Semaphore  signals,  3,911.
Signal  indications,  3,912.
Disc  signals,  3,916.
Take  siding  signals,  3,917.

146  Automatic  Block  Signals 3,921  to  3,952

Block,  3,921.

Home  and  distant  signals,  3,921.

Single  track  signaling,  3,922.

Absolute  permissive  block  system,  3,929.

D.c.  track  circuits,  3,930.

Basic  principle  of  signaling,  3,931.

A.c.  track  circuits,  3,932.

Impedance  bond,  3,934.

D.c.  and  a.?,  track  relays,  3,936.

Electric  automatic  tram  stop,  3,940.

Electro-pneumatic  automatic  train  stop,  3,942.

Signal  overlap  control,  3,945.

Soeed  control  of  signals,  3,948.

147  Interlocking 3,953  to  3,956

Classification,  3,953.

## Section  locking,  3,954.

Sectional  route  and  approach  locking,  3,955.

Stick  and  check  locking,  3,956.

148  Electric  Interlocking 3,957  to  3,990

Power  supply,  3,957.

Switch  and  signal  operation,  3,959.

Electric  locking,  3,960.

Track  circuits,  3,961.

Electric  interlocking  machine,  3.962.

Checks  on  lever  movement,  3,965.

Switch  movements,  3,969.

Switch  control,  3,970.

Switch  indication,  3,976.

Signal  control,  3.978.

Signal  indication,  3,979.

A.c.  electric  interlocking,  3,980.

Tower  indicators,  3,985.

Time  releases^  3,988.

149  Electro-Pneumatic  Interlocking  3,991  to  4,024

Essential  parts,  3,991.

Electro-pneumatic  interlocking  machine,  3,992.

Switch  operation  and  control,  3,998.

Safety  devices,  4,001.

Signal  operation  and  control,  4,006.

Auxiliary  features,  4,006.

Signal  lever  operation  and  control,  4,007.

Switch  operation  and  control,  4,010.

Approach  detector  and  sectional  route  locking,  4,012.

Calling  on  arms,  4,013.

Check  locking  or  locking  between  towers,  4,023.

150  Automatic  Train  Control 4,025  to  4,056

Object  of  the  system,  4,025.

Transmission  of  control  wayside  to  locomotive,  4,025,

Brake  applying  apparatus,  4,029.

Wayside  circuits,  4,037.

Locomotive  circuits,  4,039.

Instructions  to  engmemen,  4,035.

Typical  form  of  instructions,  4,050.

151  Maintenance  of  Signal  Systems  4,057  to  4,062

Safety  measures,  4,057.
Inspection  and  tests,  4,058.

152  Electric  Elevators 4,063  to  4,066

Reason  for  numerous  types,  4,063.
Classification,  4,063.

153  Selection  and  Installation 4,067  to  4,080

Size  and  shape  of  car,  4,067.
Elevator  speeds,  4,068.
Capacity  ot  elevators,  4,070.
Number  of  elevators  required,  4,070.
Points  on  elevator  selection,  4,073.
Installation  information,  4,074.
Location  of  elevator  machine,  4,075.

154  Types  of  Elevator  Machines    . .  .4,081  to  4,106

Drum  elevator  machines,  4,081.

Classification,  4,087.

Traction  elevators,  4,087.

Roping  methods,  4,089

Worm  gear  machines,  4,091.

Gearing  between  motor  and  drum,  4,098.

155  Elevator  Motors 4,107  to  4,124

Power  calculations,  4,107.

Starting  torque  requirements,  4,109.

D.c.  motors,  4,111.

A.c.  motors,  4,115.

Starting  current  inrush,  4,119.

Tables,  4,120.

Motor  speeds,  4,122.

156  Elevator  Control  Systems 4,125  to  4,160

Rheostatic  control,  4,125.  Automatic  leveling  devices,  4,147.

Principles  of  rheostatic  control,  4,132.  Hoistway  switching  devices,  4,149.

Variable  voltage  control,  4,133.  Elevator  operation,  4,152.

Principles  of  variable  voltage  control,  4,140.  Push  button  operation,  4,156.

Automatic  leveling,  4,143.  Dual  and  signal  operation,  4,157.
Auxiliary  motor  micro-drive,  4,145.

Readers'  Information  Finder.    Vol.  VIII

157  Elevator  Control  Diagrams 4,161  to  4,168

158  Safety  and  Protective  Devices.  .4,169  to  4,180

Guide  grips  and  overspeed  governor,  4,169.  Slack  cable  switch,  4,174.

Car  operating  switch,  4,171 .  Door  safety  switches,  4, 175.

Car  safety  switch,  4,171.  Compensating  cable  switches,  4,176.

Terminal  limit  switches,  4,172.  Buffers  and  air  cushions,  4,176.

Overtravel  limit  switches,  4,173.  Protective' devices,  4,177.
Relays,  4,178.

158A  Elevator  Maintenance. . .  .4,180-1  to  4,180-18

Elevator  tests,  4,180-2.  Push-button  operation,  4,180-14.

Character  of  inspection,  4,180-3.  Micro  machine,  4,180-15.

Servicing  elevators,  4,180-10.  Unit-multi-voltage  control,  4,180-15.

Hand  rope  operation,  4,180-13.  Multi-voltage  signal  control,  4,180-16.

159  Gas  and  Electric  Hoists 4,181  to  4,202

Definitions,  4481.  Directions  for  operating,  4,195.

Classes  of  hoists,  4,185.  Hoisting  for  deep  mines,  4,196.

Simple  hoist,  4,187.  Cone  drum  hoisting  engines,  4,198.

Foot  brakes,  4,190.  Reel  hoisting  engines,  4,199.

Double  drum  boom  swinging  hoist,  4,191.  Capacity  of  hoisting  engines,  4,199.

160  Electric  Cranes 4,203  to  4,240

Classification,  4,204.  Automatic  electro-magnetic  brakes,  4,219.

Definitions,  4,205.  Brakes,  4,222.

Essentials  of  rotary  cranes,  4,212.  Regenerative  control,  4,224.

Essentials  of  rectilinear  cranes,  4,214.  Collector  gear,  4,226.

Essentials  of  combined  rotary  and  rectilinear      Controllers,  4,228.

cranes,  4,215.  Derricks,  4,231.

Essentials  of  transporters,  4,216.  Telpherage,  4,234.

Crane  motors,  4,216.  Telpher  motors,  4,236.

161  Lifting  Magnets 4,241  to  4,248

Application,  4,241.  Classification,  4,244.

Construction,  4,242.  Control  equipment,  4,244.

162  Electric  Trucks  and  Tractors  . .  .4,249  to  4,270

Classification,  4,250.  Battery  charging  equipment,  4,258.

Motors,  4,255.  Battery  charging  systems,  4,265.

Electric  Railway  Systems  3,631

## CHAPTER  130

Any  system  of  electric  car  propulsion  includes  besides  the
track  and  rolling  stock,  suitable  apparatus:  1,  to  produce  the
current,  and  2,  to  transmit  and  distribute  it  to  the  electric
motors  on  the  cars  where  it  is  transformed  into  mechanical
energy  to  give  motion  to  the  car.

The  extensive  development  of  the  electric  railway  has  given
rise  to  numerous  systems,  which  may  be  classified  in  several
ways:

1.  With  respect  to  the  current,  as

a.  Direct.

b.  Alternating^^/

c.  Combination  alternating  and  direct.

2 .  With  respect  to  the  kind  of  power  for  current  generation,  as

a.  Steam;

b.  Hydraulic;

c.  Gas  engine,

3.  With  respect  to  the  power  system,  as

a.  Direct  current  transmission  and  distribution;

b.  Alternating  current  transmission,  direct  current  distribution;

c.  Alternating  current  transmission  and  distribution.

3,634

~

o

§

HI?!.

'5

Bali's

C3    SO   tH    2    5     8

Ans.  They  add  largely  to
the  fuel  expense.

A  floating  storage  battery  at
the  end  of  a  long  feeder  is
sometimes  more  expensive  to
install  and  operate  than  some
of  the  other  systems.

#### Ques.  What  are  the

standard  voltages?

Ans.  600,  1,200,  1,500
and  2,400.

#### Ques.  How  are  the  mo-

tors operated  at  these  vari-
ous pressures?

Ans.  The  motors  for  the
600  volt  system  are  de-
signed for  full  trolley  volt-
age. For  the  1,200  volt
system,  both  1 ,200  volt  and
600  volt  motors  are  used,  in
the  latter  case,  the  motors
are  series  connected  in  pairs.
For  the  2,400  volt  system
1,200  volt  motors  are  used,
series  connected  in  pairs.

Alternating  Current
Transmission,  Direct  Cur-
rent Distribution*  —  The

advantages  accruing  from
the  use  of  both  a.c.  and  rf.c.
must  be  evident,  thus,  a

'Electric  Railway  Systems

3,635

3,632

4.  With  respect  to  the  cur-
rent collecting  devices,  as

a.  Trolley;

b.  Surface  contact;

c.  Third  rail;

d.  Conduit.

5.  With  respect  to  the  loca-
tion of  the  electrical  source,  as

C.  External      {power station.

T     n     ,,  /  storage  battery;

b.  On  the  car|gas.electnc  plant<

6.  With  respect  to  the  dis-
tribution pressure,  as

^pressures

a   Low  tension  \    up  to
(600  volts.

^pressures

b.  High  tension <  above

(600  volts.

7.  With  respect  to  the  ser-
vice, as

^elevated;

a.  City  lines^ surface;

(subway.

b.  Interurban  or  suburban;

c.  Long  distance  lines;

d.  Industrial  short  lines.

Direct  Current  Transmission
and  Distribution. — This  system
is  especially  well  adapted  for
densely  populated  sections

3,633

3,634

Ans.  They  add  largely  to
the  fuel  expense.

A  floating  storage  battery  at
the  end  of  a  long  feeder  is
sometimes  more  expensive  to
install  and  operate  than  some
of  the  other  systems.

#### Ques.  What  are  the

standard  voltages?

Ans.  600,  1,200,  1,500
and  2,400.

#### Ques.  How  are  the  mo*

tors  operated  at  these  vari-
ous pressures?

Ans.  The  motors  for  the
600  volt  system  are  de-
signed for  full  trolley  volt-
age. For  the  1,200  volt
system,  both  1 ,200  volt  and
600  volt  motors  are  used,  in
the  latter  case,  the  motors
are  series  connected  in  pairs.
For  the  2,400  volt  system
1,200  volt  motors  are  used,
series  connected  in  pairs.

Alternating  Current
Transmission,  Direct  Cur-
rent Distribution.  —  The

advantages  accruing  from
the  use  of  both  a.  c.  and  d*  c*
must  be  evident,  thus,  a

'Electric  Railway  Systems

3,635

3,636

3,637

••a

3,638

I

3,639

converted  to  low  voltage  and  high  amperage  at  the  points  where  needed*
requiring  only  short  cables  of  large  size.

Alternating  Current  Transmission  and  Distribution. — Sys-
tems employing  alternating  current  for  both  transmission  and
distribution,  may  be  either

16,750    18,750  5,000
KVA    KVA     KVA

### LIVINGSTON

s's'

*     xhf

ft    *

ST6CQR6ES&

K

t

33,000V  BUS

### SYMBOLS

### DISCONNECTING  SWITCH

OIL  CIRCUIT  BREAKER-TYPEO-331
TRANSFORMER  BANK
ROTARV  CONVERTER}^1^
METERING  EQUIPMENT  Rt  0?'
METERING  EQUIPMENT- EDISON  C?
OIL  CIRCUIT  BREAKER-TYPE  0-2EI
LI6HTNIN6  ARRESTER
FUSE £   DC  BREAKER

il liiif

M£C     JMM

2,500  v.

GOOV.O-CBUS

vss  vet  4*

0^102,5007.

rnr600  v-  ^  Bus

OLD  TOWN  5S    SOUTH  BEACH  SA

)  10  2300  v.

"r£OOV.D-CBUS

ATLANTIC  S.S.  ELTIN6VILLE  55.

FIG.  6,112.  Single  line  diagram  of  the  33,000  volt  distribution  system,  Staten  Island  Rail-
way, showing  the  distribution  of  the  33,000  volt  power  to  the  several  sub-stations  and  the
equipment  it  goes  through  for  conversion  to  600  volts  direct  current  for  the  3rd  rails  and
trolleys.

1.  Single  phase,  or

2.  Three  phase.

In  the  single  phase  system  either  series  or  modified  repul-
sion, commutator  type,  single  phase  motors  are  used.  Contact

3,640

Electric  Railway  Systems 3,641

f  If  ^  ft  I  **"fi  §  line  voltages  range  from  3,300  to  25,000
§  ^ 1 1  &8  ^  1^  ?^  1  *-  v°lts.  The  contact  line  receives  energy
^"1  s  I  ^"  I  *  £  1  a  I  8*  fr°m  transformer  sub-stations  located

f  3  &  §. «  «  g  |  <  2  3 «"  s    along  the  line.    This  system  has  been

&«w  +3  ^*  2  tf  s  Q  BJ  w  **  s «s

*  3  &^  §  *  S      " 3  tf    usec^  only  ^  interurban  and  trunk  line

service,  the  high  contact  line  voltages
,    .  .  _      ,  j       ,  ,

being  considered  too  dangerous  for  op-

eration  on  city  streets.

i  alternators  are  usually  wound  for  the
trolley  voltage  and  feed  directly  into  the  line
without  transformation,  thus  supplying  the
whole  of  the  road.  Where  the  length  of  the
road  exceeds  35  or  40  miles,  it  is  equipped
with  step  down  transformers  to  lower  the

£-£c~e5y£  - «  -•"          transmission  voltage  to  that  of  the  trolley.  In
ij  w  §  B  g"  ==  g  *fl  IS  £ '!          cases  where  it  is  desirable  to  furnish  polyphase
*fl3'g«pj>;>Jj?rt  g          current  for  stationary  power  service  and  for
the  operation  of  rotary  converters,   three
phase  alternators  having  one  phase  the  full
capacity  are  required,  utilizing  only  one  of
the  three  phases  for  railway  work.    The  cost
of  such  installation  does  not  differ  materially
from  that  of  installations  having  single  phase

In  the  three  phase  system  ^  loco"

motives  are  equipped  with  three  phase
induction  motors.

Two  overhead  contact  lines  are  used,
the  track  rails  forming  the  third  con*
ductor  of  the  three  phase  circuit.

3,642  Electric  Railway  Systems

Transformers  on  the  locomotive  are  used  to  lower  the  contact  line
voltage  to  a  value  suitablr i  for  the  motors  where  high  contact  line  voltages
are  used,  although  for  voltages  up  to  3,000  the  transformers  are  often  dis-
pensed with.  The  contact  lines  receive  their  energy  supply  from  trans-
former sub-stations,  as  in  the  single  phase  system.

While  the  great  majority  of  railways  now  using  electric  motive  power  use
either  the  direct  current  or  the  single  phase  systems,  three  phase  locomo-
tives with  an  aggregate  rating  of  approximately  600,000  k.  p.  are  in  use
at  the  present  time,  chiefly  on  the  mountain  grade  railways  of  Italy.

Comparison  of  the  Various  Systems. — For  ordinary  street
railway  service  the  600  volt  direct  current  system  is  almost
universally  employed,  but  for  interurban  and  trunk  line  service
there  is  a  great  difference  of  opinion  as  to  which  of  the  various
systems  is  the  most  economical  when  all  the  factors  are  taken
into  account.  The  factors  which  must  be  considered  in  com-
paring the  three  systems  in  any  particular  case  are  the  following:

1.  For  a  given  weight  and  length  of  trolley  or  third  rail  the  per  cent,
power  loss  for  a  given  amount  of  power  transmitted  varies  inversely  as
the  square  of  the  trolley  or  third  rail  voltage.

2.  The  higher  the  trolley  or  third  rail  voltage  the  fewer  are  the  number
of  sub-stations  required  for  the  same  efficiency  of  distribution  and  weight
of  conductor.

3.  The  higher  the  trolley  or  third  rail  voltage  the  more  costly  are  the
insulation  and  supporting  structure,  and  also  the  greater  is  the  cost  of
maintenance  of  the  distribution  system.

4.  Both  the  first  cost  and  annual  expense  of  the  sub-stations  are  less  for
the  alternating  current  systems  than  for  the  direct  current  systems  since,
for  the  former,  static  transformers  only  are  required,  whereas,  for  the  latter,
rotary  converters  must  be  used.

5.  The  relatively  low  power  factor  of  alternating  current  motors  (80  to
90  per  cent.)  as  well  as  the  relatively  low  power  factor  of  the  line  (due  to
the  reactance  of  the  trolley  wire  and  track  return)  gives  rise  to  a  greater
power  loss  in  the  alternating  current  distribution  system  for  the  same  power
delivered  than  in  the  case  of  the  direct  current  system,  and  this  great  loss
and  lower  power  factor  make  necessary  the  employment  of  generating
apparatus  of  greater  kva.  capacity.

Electric  Railway  Systems  3,643

6.  The  600  volt  direct  current  motor,  for  the  same  horse  power  rating
and  speed,  costs  less,  weighs  less,  and  occupies  less  space  than  either  type
of  alternating  current  motor.  The  high  voltage  direct  current  motors  cost
more,  weigh  more,  and  occupy  more  space  than  the  600  volt  type.

7.  With  the  alternating  current  motors,  transformers  are  required  on  the
locomotives,  which  add  to  the  cost  and  weight  of  the  locomotive  equipment.

8.  The  600  volt  direct  current  motor  costs  less  to  maintain  and  is  liable
to  fewer  operating  troubles  than  any  of  the  other  motors.

9.  With  the  commutating  type  of  alternating  current  motor  the  powe*
lost  in  the  control  equipment  is  practically  negligible,  since  the  pressure
type  of  control  can  be  used.    For  both  the  direct  current  motor  and  the
induction  motor  a  resistance  control  is  necessary,  with  consequent  loss
in  power.

10.  The  induction  motor  is  inherently  a  constant  speed  machine,  and
consequently  the  power  input  varies  directly  as  the  opposing  resistance.
The  direct  current  motor  and  the  alternating  current  commutator  motor
are  inherently  variable  speed  machines,  and  the  power  input  varies  ap-
pro3dmately  as  the  square  root  of  the  opposing  resistance,  the  speed  at  the
same  time  falling  off.

11.  The  three  phase  induction  motor,  when  kept  connected  electrically
to  the  source  of  power,  automatically  operates  as  an  alternator  when  the
train  is  going  down  grade  at  a  speed  greater  than  the  synchronous  speed
of  the  motor,  the  motor  thus  returning  power  to  the  line  and  at  the  same
time  acting  as  a  brake  preventing  any  considerable  increase  in  speed.
Regenerationj  as  this  action  is  called,  can  also  be  obtained  with  the  other
types  of  motor,  but  only  at  increased  expense  for  the  additional  control
equipment  required.

Comparison  of  Current  Collecting  Devices*— The  various
methods  of  collecting  current  from  the  line  wire  are  due  to
experience  with  different  operating  conditions.  Each  has  fea-
tures especially  suited  for  the  conditions  under  which  it  is  to

The  overhead  trolley  system  is  largely  used  in  towns  and  cities.

The  surface  contact  system  may  be  advantageously  used  in
some  industrial  works  where  an  overhead  trolley  is  objection-
able, and  a  third  rail  is  not  permissible.

3,644

HdvaoviNVd  jo    "2e>l

NQIJLlSOdNMOQ  OlMOCH

n

a

JS

I

R-

Electric  Railway  Systems 3,645

By  means  of  the  third  rail  it  is  possible  to  successfully  deliver  to  the  cars
much  heavier  currents,  and  to  operate  the  cars  safely  at  higher  speeds  than
is  possible  with  the  ordinary  type  of  overhead  or  underground  trolley  con-
struction, two  important  features  which  serve  to  greatly  expand  the  field
of  application  of  the  500  volt  direct  current  motor.

The  underground  trolley  or  conduit  system  is  used  in  the  streets
of  large  cities  where  the  use  of  overhead  trolley  wires  is  objec-
tionable, but  the  cost  of  construction  is  very  great.

The  underground  trolley  system  differs  from  the  overhead  trolley  in
that  it  has  a  metallic  circuit  (two  insulated  conductors)  while  the  overhead
trolley  has  a  ground  return,  that  is  to  say,  the  track  rails  which  are  not
insulated  from  the  ground  are  used  as  the  return.

Source  of  Power. — On  main  lines  the  current  is  generated
in  a  power  station  and  fed  direct  to  the  line  at  various  points
or  to  sub-stations  where  it  is  stepped  down  to  the  proper
voltage  for  distribution  to  the  lines.  However,  on  branch  lines
having  light  traffic  it  has  been  found  more  economical  to  em-
ploy separate  power  units  on  the  car,  this  system  being  known
as  gas  electric  drive  is  fully  described  in  another  chapter.

Single  Phase  System. — Almost  since  the  early  days  of  light
electric  traction,  the  problem  of  heavy  electric  traction  has
been  given  much  thought.  In  the  earlier  considerations,  the
principal  difficulty  was  supposed  to  lie  in  the  ability  of  the
manufacturers  to  produce  sufficiently  powerful  equipment.
However,  it  was  not  long  before  more  serious  difficulties  pre-
sented themselves  and  some  of  these  are  with  us  even  to  the
present  day.

With  direct  current  generation  and  distribution  for  550  to
600  volts  which  was  the  accepted  standard,  railway  engineers
were  confronted  with  the  problem  of  transmitting  large  units
of  POTW  for  considerable  distances,.

3,646

Electric  Railway  Systems  3,647

With  low  voltage  and  large  power  the  collection  and  handling  of  the
current  was  then,  and  still  is,  a  serious  problem.

With  these  two  conditions  encountered,  heavy  railway  elec-
trification was  practically  at  a  standstill,  and,  in  the  minds
of  those  who  knew,  there  seemed  but  little  promise  for  future
railway  electrification  on  a  large  scale.

It  is  true  that  a  number  of  attempts  were  made  to  build  electric  locomo-
tives in  the  early  days,  but  these  were  mostly  by  those  who  were  familiar
with  the  traction  problem  only  and  who  had  but  little  or  no  experience
with  the  generation  and  transmission  problems.

The  rotary  converter  presented  a  solution  of  one  of  the  diffi-
culties for  by  means  of  polyphase  a.c.  generation  and  distri-
bution at  high  voltage,  and  conversion  to  d.c.  through  dis-
tributed sub-stations,  the  problem  of  centralization  of  the  power
stations  was  accomplished.  However,  the  problem  of  collec-
tion and  handling  of  the  low  voltage  current  was  still  to  be
met,  so  that  the  rotary  converter  only  partially  solved  the
heavy  railway  problem.

Another  step,  however,  represented  a  very  material  ad-
vance, namely,  the  development  of  the  third  rail.

This  permitted  relatively  high  amounts  of  current  to  be  transmitted
from  the  sub-station  to  the  moving  vehicles,  and  thus  it  appeared,  for
a  while,  to  solve  the  second  part  of  the  heavy  railway  problem.  In  con<
sequence,  after  the  development  of  the  rotary  converter  and  the  advent
of  the  third  rail,  the  heavier  work  went  forward  by  leaps  and  bounds.
However,  it  may  be  noted  that  this  was  only  where  traffic  was  very  heavy,
such  as  for  elevated  and  subway  service  in  the  larger  cities,  for  city  terminals,
suburban  railway  service,  etc.

As  soon  as  application  of  the  third  rail  and  the  rotary  con-
verter system  began  to  be  considered  in  connection  with  longer
lines,  with  infrequent  service,  the  limitations  of  this  arrange-
ment began  to  be  apparent,  these  being  largely  of  a  financial
nature.

3,648  Electric  Railway  Systems

In  other  words,  while  it  would  be  possible,  from  an  engineering  standpoint,
to  build  and  operate  successfully  a  long  mam  line  railway  by  means  of
rotary  converters  and  the  600  volt  third  rail  system,  yet  the  figures  showed
most  positively  that  the  first  cost  and  the  operating  expense  would  render
such  an  arrangement  unprofitable.  Thus,  the  rotary  converter  and  third
rail  solution  of  the  problem  was  not  a  general  one  and  applied  only  to
isolated  cases  where  the  traffic  was  very  heavy  and  the  service  very  fre-
quent, or  where  there  was  some  serious  limitation  to  the  use  of  steam,
necessitating  either  the  abandonment  of  the  steam  locomotive  altogether,
or  an  excessive  expense  in  some  form  due  to  its  retention.

The  well  known  Zossen  experiments  in  Germany  with  a  three
phase,  high  voltage  trolley  system,  with  induction  motors r  at-
tracted a  grea^  deal  of  attention,  all  out  of  proportion  to  the
true  value  of  the  resuics.

This  was  a  very  spectacular  undertaking  and  indirectly  had  a  bearing
on  the  future  railway  work.

High  Voltage  Necessary  for  Heavy  Electric  Traction. — Owing
to  the  amount  of  energy  required  in  heavy  traction,  obviously
a  high  voltage  is  necessary  to  reduce  the  amount  of  current
required  and  in  turn  the  amount  of  copper.  With  a.c.  it  was
easy  enough  to  meet  the  high  voltage,  but  there  were  other
limitations.

In  the  three  phase  traction  system,  as  brought  out  by  the
Ganz  Company  in  Europe,  three  phase  motors  of  large  power
could  be  used,  but  there  was  the  handicap  of  two  overhead
wires  at  different  voltages,  thus  involving  a  double  collection
of  current.

Moreover,  this  system  was  apparently  limited  to  about  3,000  or  4,000
volts  and  if  one  were  to  use  a.  c.  at  all,  there  should  be  no  such  limitation
in  the  voltage.  Furthermore,  for  lighter  service,  involving  relatively
small  motors,  the  polyphase  induction  motor  did  not  seem  to  furnish  a
very  satisfactory  solution  of  the  traction  problem.

Electric  Railway  Systems 3,649

Direct  current  was  recognized,  even  at  this  time,  as  a  pos-
sible solution,  provided  very  materially  higher  voltages  than
600  could  be  used,  but  almost  everybody  had  doubts  as  to
the  practicability  of  sufficiently  high  voltage,  either  on  the
dynamos  or  on  the  motor  equipment.  Thus  much  thought  was
given  to  the  possibilities  of  single  phase,  alternating  current,
for  here  one  could  use  the  single  overhead  trolley  with  the
voltage  limitations  very  largely  removed.  However,  engineers
were  faced  by  the  fact  that  there  was  as  yet  no  suitable  single
phase  motor  available.

FIG.  6,117. — Westinghouse  equipped,  single  phase,  215  ton  motive  power  units  as  used  on
Virginian  Rail  way ,.

Experiments  resulted  in  a  series  type  single  phase  motor  with  commuta-
tor, resembling  in  characteristics  the  series  type  direct  current  motor.  It
had  been  recognized  for  years  that  the  variable  speed  characteristics  of  the
series  type  motor  were  ideal  for  traction  service  and  thus  in  attempting
this  new  solution  of  the  railway  problem,  engineers  attempted  to  retain
the  fundamental  characteristics  of  the  existing  d.c.  system.

The  single  phase  commutator  type  railway  motor,  although
it  is  not  as  economical  or  efficient  as  the  d.c.  motor,  has  the

3,650  Electric  Railway  Systems ^^

advantages  of  simplicity  and  economy  of  the  transmission
system,  together  with  the  more  economical  speed  control.

From  the  speed  control  standpoint,  the  single  phase  system  was  far
ahead  of  the  direct  current,  for  the  flexibility  of  the  alternating  current
system  allowed  voltage  variations  for  controlling  the  motor  speed,  without
the  use  of  regulating  rheostats  for  absorbing  the  extra  voltage  and  power.
Here  was  considered  one  of  the  major  advantages,  especially  for  locomotive

Within  a  few  years  it  developed  that  the  single  phase  system  was  not  a
satisfactory  alternative  to  the  existing  direct  current  system  in  general,
but  that  it  had  its  own  field,  and  this  field  was  where  the  special  character-
istics  and  advantages  of  high  trolley  voltages  would  apply .  In  other  words ,
the  single  phase  system  really  began  where  the  existing  direct  current  sys-
tem was  handicapped  by  trolley  limitations.

While  there  were  at  first  some  misapplications  of  the  single  phase  system,
due  largely  to  over  enthusiasm,  yet  within  a  very  few  years  it  began  to  be
applied  to  heavy  service  and  in  all  such  installations  it  has  persisted,  and
not  only  persisted,  but  has  enlarged  its  field.  One  of  the  first  systems  to
adopt  this  was  the  St.  Clair  Tunnel  under  the  Detroit  River,  which  was
initiated  about  1906.  This  electrification  was  necessitated  on  account  of
the  smoke  problem.  The  equipment  consisted  entirely  of  slow  speed
locomotives  and  the  first  locomotives  installed  are  still  in  use  with  a  most
remarkable  record  of  reliability  and  low  maintenance  cost.

One  of  the  principal  requirements  of  this  system  was  that
any  locomotive  must  come  up  against  its  load  with  full  load,
or  even  overload  torque  for  a  period  as  long  as  five  minutes.
At  that  time,  this  was  a  prohibitive  condition  for  the  single
phase  commutator  type  motor,  and,  therefore,  the  three  phase

NOTE. — The  Norfolk  and  Western  Railroad  uses  three  phase  motors.  In  electrifying  its
Road,  the  Norfolk  and  Western  system  on  the  mountain  grades  in  West  Virginia  encountered
the  problem  of  carrying  heavy  loads  up  a  steep  grade  and  letting  them  down  on  the  other  side,
In  other  words,  to  some  extent,  it  represented  a  hoisting  problem.  There  were  certain  condi-
tions presented  from  the  operating  standpoint  which  seemed  to  be  met  better  by  the  induction
motor  than  by  any  other  type .  However,  the  induction  motor  would  not  operate  from  the  sin-
gle phase  contact  line  and  the  polyphase  system  was  not  applicable  on  account  of  the  complica-
tion of  trolleys  and  the  difficulties  of  high  voltage.  Consequently,  a  modification  of  the  single
phase  system  was  used  in  which  single  phase  current  was  supplied  to  the  locomotive  and  was
there  converted  to  polyphase  current  by  means  of  a  "phase  splitter"  or  "phase  converter/*

Electric  Railway  Systems  3,651

seemed  to  be  the  most  practicable  solution.  The  Norfolk  and
Western  installation,  therefore,  simply  represents  one  of  the
modifications  of  the  single  phase  system  in  general.

Subsequent  orders  for  locomotives  for  the  Norfolk  and  Western  were
filled  with  locomotive  equipments  more  powerful  than  the  original  and
with  improved  auxiliary  equipment.  This  has  resulted  in  an  improvement
in  the  line  power  factor  and  in  consequence  an  improved  regulation  of
trolley  voltage  is  obtained.

1.  Give  classification  of  electric  railway  systems.

2.  Why  are  boosters  objectionable  on  d.c.  transmission

and  distribution  systems?

3.  What  are  the  standard  d.c.  voltages?

4  Why  is  current  used  at  low  voltage  on  d.c.  systems?

5.  What  type  motors  are  used  for  single  phase  systems?

6.  Give  a  comparison  of  the  various  systems.

7.  Where  is  the  overhead  trolley  system  largely  used?

8.  For  what  service  is  the  third  rail  system  especially

adapted?

9.  Where  is  the  underground  trolley  used?

10.  Where  is  the  current  generated  for  main  lines?

11.  How  is  the  current  obtained  for  branch  lines?

12.  For  what  service  is  high  voltage  necessary  and  why?

13.  Why   is  high  voltage  objectionable  on  commutator

motors?

3,652  Electric  Railway  Systems

14.  Is  a  single  phase  commutator  motor  as  efficient  as  a

d.c.  motor?

15.  What  advantages  has  the  single  phase  system  over  the

d.c.  system?

16.  What  kind  oj  motors  are  used  on  the  Norfolk  and

Western  Railway  electrification?

Gas  Electric  Bus  Drive  3,653

## CHAPTER  131

During  the  last  ten  years  there  has  been  a  rapidly  growing
demand  for  some  flexible  means  of  transportation  to  handle
traffic  which  lies  away  from  established  routes  or  which  has
become  too  great  for  the  existing  systems.  The  satisfactory
manner  in  which  the  motor  bus  is  meeting  this  demand  is
shown  by  the  fact  that  in  this  period  the  number  of  motor
buses  in  transportation  service  in  the  United  States  has  grown
from  almost  nothing  to  approximately  95,000.  This  compara-
tively new  type  of  vehicle  is  being  used  extensively,  not  only
to  form  new  systems,  but  also  to  extend  systems  that  have
been  in  operation  for  many  years.

From  the  time  when  motor  buses  were  introduced  into  the  transportation
field,  operators  have  been  confronted  with  the  problem  of  finding  a  flexible
and  automatic  means  of  converting  the  constant  torque  of  the  gasoline
engine  into  speed  and  tractive  effort  at  the  rear  wheels.  Many  difficulties
were  experienced  with  the  use  of  the  conventional  transmission  gears  and
clutch.

Comparison  of  Gear  Shift  and  Electric  Drive. — With  the
gear  shift,  the  time  lost  in  gear  shifting  as  compared  with  the
quick  acceleration  of  the  electric  motor,  is  appreciable.  More-
over, during  this  time,  the  gasoline  engine  is  doing  no  useful
work.  A  third  objectionable  feature  of  the  gear  shift  is  that

3,654

the  uneven  application  of  power  due  to  gear  shifting  causes
excessive  strains  in  all  parts  of  the  vehicle.  This  shortens  the
life  of  the  entire  coach;  increases  the  maintenance  costs  and
lastly  the  uneven  acceleration  adds  to  the  discomfort  of  the
passengers.

The  gas  electric  bus  drive  is  a  substitute  for  the  clutch,  trans-
mission and  differential  of  the  gas  direct  drive.  As  already  ex-
plained, this  substitution  is  to  obtain  rapid  and  even  accelera-
tion and  flexibility.

240,

2000    200
90    1800    180
800    80    1600    160
7000  700    7051400    140
|600o|600  0.60^1200^120
<jj  5000|500*50  SlOOoS  lOOJf-^
^ 4000J5400  |,40  cf  800     80
,230002300^30^  600     60J^
|2000|200    20     400     401  ~
glOOO   100     10      200     20

W0    2    4    6    8    10  12    14   16  18  20  22  24  26  28  30  32  34  36
Miles  per  Hour

FIG.  6,118. — Comparison  of  characteristics  of  gas  electric  and  mechanical  drives.  The  curves
show  engine  characteristics  and  tractive  effort  at  the  rim  of  the  wheels,  obtained  with  a
typical  gas  electric  drive  application,  compared  with  that  of  a  mechanical  dnve  bus  equipped
with  a  prime  mover  of  the  same  capacity.

Gas  Electric  Power  Plant.— The  gas  electric  drive  consists
of  gas  engine,  dynamo,  controller  and  one  or  more  motors.

With  this  outfit,  the  operator  has  no  clutch  to  pedal,  and  has  no  gears  to
shift,  but  obtains  acceleration  merely  by  depressing  a  pedal;  this  is  o£
importance  to  him  because  it  vitally  affects  the  two  most  costly  phases  of
operating  expense,  namely,  labor  costs  and  accidents.  These  advantages

3,655

offset  the  additional  fuel  which  may  be  necessary  to  carry  the  additional
weight  of  the  electrical  apparatus.

A  gain  in  rapidity  of  acceleration  means  a  gain  in  speed,  and  a  gain  in
speed  means  a  reduction  in  the  cost  of  wages  per  mile,  due  to  getting
more  miles  for  an  hour  of  driver's  time.

20  MILES  PER  HOUR

5  SECONDS
SAVED  AT

### EVERY

### START

### TIME- SECONDS

FIG.  6,119. — Comparative  acceleration  curves  for  gas  electric  and  gear  shift  drives.

FIG.  6,120. — General  Electric  dynamo  for  gas  electric  drive:  covers  removed.

3,656

The  vehicle  with  the  electric  drive  starts  off  and  continues  up  to  its  crest
speed  with  a  gradually  increasing  torque,  and  without  at  any  time  putting
a  severe  strain  on  any  part  of  the  mechanism.  This  is  the  nearest  approach
to  the  flexibility  of  steam  power.

There  are  two  types  of  drive  in  general  use,  classed  as

1.  Single  motor  drive;

2,  Dual  drive.

FIGS.  6,121  and  6,122, — General  Electric  controller  for  double  motor  gas  electric  drive.

The  advantages  of  these  two  types  are  as  follows:

Dual  Drive

Single  Motor  Drive

1.  The   equipment   is   lighter   in
weight  and  has  a  lower  first  cost.

2.  It  permits  the  use  of  standard
rear  axles.

3.  Any  chassis  can  be  more  readily
adapted  to  electric  drive  of  this
type.

1.  The  differential  is  eliminated,
thus   reducing   the   chance   of
wheel  slippage  and  skidding.

2.  Better    clearance    is    afforded
below  the  motors  for  a  given
floor  height.

3.  Operation  with  one  motor  is
possible  in  emergencies. .

Gas  Electric  Bus  Drive  3,657

it*"»  —  ...

Fig.  6,124  shows  assembly  of  chassis  and  power  plant  of  the  single  motor
type,  and  fig.  6,125  the  double  drive  type.  Other  details  are  shown  in  the
accompanying  illustrations.

Maintenance  of  Gasoline-Electric  Buses.— Although  gas  elec-
tric drive  eliminates  those  destructive  forces  which  characterize
the  ordinary  mechanical  drive,  regular  inspection  and  thorough
periodic  overhauling  are  necessary  for  satisfactory  operation.
An  important  test  is  the  engine  test.

FIG.  6,123. — General  Electric  motor  for  gas  electric  double  motor  drive.

To  make  this  test,  connect  the  dynamo  with  a  water  rheostat,  and  read
the  meter, — volts  and  amperes,  at  various  speeds.  Compare  with  the
original  test  chart  which  provides  a  definite  indication  of  the  power  plant's
condition.  The  effect  of  every  change  or  adjustment  is  immediately  visible
in  electric  output,

A  further  check  will  be  made  by  keeping  an  accurate  record  of  the  gas
consumption  for  each  bus.

When  a  bus  shows  a  reduced  number  of  kw.  hours  per  gallon
of  gasoline  it  is  a  definite  indication  that  the  engine  or  dynamo
should  be  inspected.

3,658

1,000  Mile  Inspection. — After  each  1,000  miles  of  service
each  part  of  the  vehicle  should  be  inspected,  and  all  wheel
bearings  and  wearing  parts  lubricated.

The  commutators  of  dynamos  and  motors  should  be  tested  for  loose  bars
or  high  mica,  the  brushes  checked  for  wear  and  free  movement  in  the  brush-
holder.

### ONE  MOTOR  DRIVE

TWO  MOTOR  DRIVE.

FIGS.  6,124  and  6,125. — Bus  chassis  with  single  motor  gas  electric  drive  and  with  double
motor  gas  electric  drive .

Controller,  relay  and  accelerator  switch  should  be  inspected  for  burned
contact  fingers  and  the  necessary  adjustment  made.  The  braking  resistor
should  be  checked  for  broken  grids.

This  entire  inspection  should  take  from  two  to  four  man-hours,  of  which
time  one-half  hour  of  this  time  should  be  devoted  to  the  electrical  equipment.

2,000  Mile  Inspection.— The  2,000  mile  inspection  should
cover  a  more  rigid  survey  of  the  mechanical  portions  of  the
vehicle  with  the  viewpoint  of  replacing  abnormally  worn  or

3,659

defective  parts.  In  addition  to  the  oiling  and  greasing  done  at
1,000  miles,  the  oil  in  the  engine  crank  case  should  be  changed.

At  this  time  the  electrical  equipment  should  be  inspected  as  at  1,000
miles  and  in  addition  dynamos  and  motors  should  be  inspected  for  proper
brush  spring  tension.  Any  road  dirt  or  dust  that  has  collected  inside  the
machines  should  be  blown  out  with  dry  compressed  air  and  bearings  checked
for  noise.

### ACCELERATOR

### SWITCH      BRAKING  RESISTORS

IT^

tLtft         MOTORS

ff

-CONTROLLER      MOTOR  &YNAMO

MOTOR     DYNAMO       /          CHARGING
ENGIHE  ,  DYNAMO

-494"  WHEEL  BASE-

FIG,  6,126. — Equipment  layout  of  40  passenger  single  power  plant  gas  electric  coach.
FIG.  6,127. — Equipment  layout  of  40  passenger  dual  poster  plant,  gas  electric  coach.

The  controller,  relay  and  accelerator  switch  finger  pressure  should  be
checked  and  adjusted  if  necessary.

The  complete  inspection  should  take  from  five  to  seven  man-hours.
Approximately  one  hour  should  be  spent  on  the  electrical  equipment.

3,660

30,000  Mile  Inspection.— After  30,000  miles  of  service  it
has  been  found  economical  to  include  certain  maintenance
work  on  the  vehicle  in  addition  to  the  regular  inspections  pre-
viously outlined,  This  work  is  usually  done  in  the  regular

FIG.  6,128. — Interior  view  of  General  Electric  gas  electric  drive  bus  showing  dash  and  control .
In  addition  to  the  regular  pedal  operated  service  brake  and  a  hand  lever  emergency  brake,
this  drive  has  an  electric  brake  operated  by  a  controller  handle.  On  long,  steep  grades
this  method  saves  wear  on  brake  bands  and  provides  a  positive  uniform  retarding  force
against  which  the  bus  cannot  get  out  of  control.  It  is  also  available  as  an  emergency  brake
under  any  operating  condition.

Gas  Electric  Bus  Drive 3,661

inspection  garage  although  the  electrical  units  are  not  usually
removed  from  the  chassis.  At  this  time  the  gasoline  engine  is
completely  overhauled  and  other  mechanical  portions  of  the
chassis  are  checked  for  wear  and  replaced  if  necessary.

In  addition  to  repeating  the  work  done  on  the  electrical  equipment  at
the  1,000  and  2,000  mile  inspections,  it  may  be  found  necessary  in  the  case
of  the  earlier  types  of  equipment,  to  remove  the  dynamos  from  the  chassis
and  turn  down  and  under  cut  the  commutators.

This  inspection  should  take  from  ten  to  twelve  man-hours,  about  two
hours  of  which  should  be  spent  on  the  electrical  equipment.

Unit  Overhaul  Periods. — In  addition  to  the  regular  inspec-
tion periods  outlined,  it  is  almost  universal  practice  among
gasoline  electric  motor  bus  operators  to  establish  a  regular  unit
overhaul  period  at  which  time  each  individual  unit  is  dis-
assembled, checked  for  wear  and  repaired  or  renewed  if  neces-
sary.

The  length  of  service  between  these  overhaul  periods  varies  with  the  class
of  operation,  but  a  good  average  figure  is  100,000  miles.  At  this  time  all
electrical  units  should  be  removed  from  the  chassis.

Motors  and  dynamos  should  be  completely  disassembled  and  each  part
thoroughly  cleaned.  All  armatures  and  field  coils  should  be  dipped  in  a
good  insulating  varnish  and  thoroughly  baked .  The  commutator  should  be
tightened,  turned  down  and  undercut.  Ball  bearings  on  all  electrical
machines  should  be  checked  for  worn  or  cracked  balls,  and  replaced  if
defective.  Brush  holder  boxes  should  be  checked  for  wear.

Before  reassembling  the  dynamo  and  motors  each  individual  part  should
be  given  a  high  voltage  test  of  twice  the  normal  voltage  and  after  assem-
bling, each  complete  machine  should  be  given  a  similar  high  voltage  test.
The  main  controller  should  be  thoroughly  cleaned  and  all  burned  spots  on
the  drum  should  be  dressed  with  a  fine  file.  Fingers  that  show  signs  of
heating  or  burning  should  be  replaced.  When  work  is  completed  on  the
controller  it  should  be  given  the  high  voltage  test  recommended  for  the
armatures.  The  contacts,  fingers,  and  springs  of  the  relay  and  accelerator
switch  should  be  replaced.  The  braking  resistors  should  be  checked  for
broken  grids  and  given  the  high  potential  test  recommended  for  the  motors
and  dvnamos.

3,662  Gas  Electric  Bus  Drive

This  entire  procedure  so  far  as  the  electrical  equipment  is  concerned
should  consume  from  20  to  30  man-hours.  The  time  taken  for  doing  all  of
the  overhaul  work  is  approximately  eight  working  days.

After  the  vehicle  has  been  overhauled  it  should  be  in  first  class  condition
for  another  100,000  miles  of  service  with  the  intervening  inspection  periods
as  above  outlined.  The  question  of  body  painting  has  purposely  been
excluded  as  this  item  is  subject  to  the  desires  of  the  particular  operator
involved.  The  number  of  men  necessary  to  carry  out  the  inspection  and
maintenance  schedule  outlined  will,  of  course,  depend  on  the  garage  facili-
ties available  and  the  number  of  vehicles  operated.

A  survey  of  the  operation  of  1,400  gasoline  electric  motor
buses  covering  a  number  of  properties  of  different  sizes  has
shown  that  3.5  vehicles  per  garage  employee  is  a  fairly  good
average  figure  for  carrying  out  this  work.  This  includes  garage
foremen  and  assistants,  mechanics  and  helpers,  electricians  and
helpers,  carpenters,  gassers  and  oilers,  greasers  and  stock  room
employees.  An  attempt  was  made  during  this  survey  to  deter-
mine the  ratio  of  electricians  per  vehicle  operated,  but  it  was
found  that  this  was  impossible  due  to  the  variation  in  the  sys-
tem of  rating  employees  used  by  different  carriers.

1.  What  is  understood  by  the  term  "gas  electric  drive"

for  buses?

2.  Give  a  comparison  of  gear  shift  and  electric  drive.

3.  For  what  is  the  gas  electric  bus  drive  a  substitute?

4.  Of  what  does  the  gas  electric  power  plant  consist?

5.  7$  acceleration  quicker  with  the  gas  electric  drive  than

with  the  gear  shift  drive?

3,663'

§i

88§8§888888  8/°

### OOOOOOOOOO

o  oo  .r-  <o  ID  sr  ro  JM

,8  .8  °   «f

### SOOOOOO

o    m    o    if)
"        m    CN

3,664  Gas  Electric  Bus  Drive

6.  What  two  types  of  gas  electric  drive  are  in  general  use?

7.  Give  a  comparison  of  the  two  types  of  gas  electric

drive.

8.  How  is  the  engine  test  made  of  a  gas  electric  power

plant?

9.  When  a  bus  shows  a  reduced  number  of  kw.  hours  per

gallon  of  gasoline,  what  does  it  indicate?

10.  Describe  the  1,000  mile  inspection.

11.  What  should  the  2,000  mile  inspection  cover?

12.  How  much  time  is  required  for  a  2,000  mile  in-

spection?

13.  What  should  be  included  in  a  30,000  mile  inspection?

14.  When  should  a  unit  overhaul  be  made?

15.  Describe  fully  what  should  be  done  in  a  unit  overhaul.

Gas  Electric  Railway  Cars  3,665

## CHAPTER  132

One  of  the  most  difficult  problems  facing  the  railroads  is
the  operation  of  the  light  traffic  and  branch  line  trains.  With
modern  highways  paralleling  the  railroads  throughout  the
country,  the  competition  of  automobiles,  motor  buses,  and
trucks  has  resulted  in  a  heavy  loss  of  business.  This  is  a  prob-
lem which  requires  a  double  solution;  first,  the  reduction  of
operating  costs;  second,  the  increase  of  revenue  from  passenger
and  freight  traffic.

The  principal  operating  costs,  wages,  fuel,  maintenance  and
terminal  expenses,  cannot  be  reduced  materially  with  steam
operation;  nor  is  it  profitable  to  replace  the  old  rolling  stock
with  new,  modern  cars  to  attract  passengers.

The  solution  of  the  problem  lies  in  the  operation  of  gas  elec-
tric railway  cars.

Many  railroads  have  decided  on  this  form  of  transportation  and  have
inaugurated  programs  for  a  complete  adoption  of  these  cars  for  light  traffic
service.  It  has  been  demonstrated  that  operating  and  maintenance  costs
are  materially  decreased  because  of  lower  cost  of  fuel,  reduced  engine  and
train  crews,  increased  availability  and  simplicity  of  the  entire  equipment.
It  has  also  been  found  that  passengers  are  attracted  by  the  cleanliness  and
smooth  riding  qualities  of  this  type  of  car.

Gas  electric  cars  are  in  service  in  all  parts  of  the  country
and  are  handling  light  traffic  runs  with  mileage  up  to  400  miles
per  day.

3,666

Gas  Eiectric  Railway  Cars

They  are  operated  usually  in  two  car  trains,  handling  a  light  passenger  or
combination  baggage  car.  The  engine  equipment  varies  in  horse  power
from  135  to  400,  and  some  cars  have  two  engines.  The  power  available  in
such  cases  varies  from  240  to  800  h.p.

FIG.  6,131. — General  Electric  all  passenger  gas  electric  railway  car  used  on  the  Maryland  and
Pennsylvania  Railroad.

General  Description. — Gas  electric  railway  cars  are  made  for
all  types  of  service*  They  range  from  the  75  foot  car  with  en-
gine, postal,  express,  baggage,  smoking  and  passenger  com-
partments, to  the  40  foot  power  unit  with  larger  engines  and
small  baggage  space,  as  well  as  lighter  cars  with  small  power

3,667

units  for  special  light  ser-
vice. Most  of  these  cars
have  an  installed  engine  ca-
pacity ranging  from  200  to
800  horse  power.

The  service  handled  in
the  majority  of  cases  re-
quires a  motor  car  and  a  35
ton  trail  car,  which  is  usu-
ally a  light  passenger,  bag-
gage, or  combination  car.

Many  standard  sizes  of
power  plant  equipment,  rang-
ing from  135  to  800  horse  power
are  available.

Some  railroads  prefer  a  sin-
gle, large  engine  unit,  whereas
others  prefer  two  smaller  equip-
ments in  one  car.  Many  cars
have  two  large  engine  units  for
heavy  service.  The  most  popu-
lar, however,  is  the  275  horse
power  car.

The  larger  cars  handle  sev-
eral coaches,  depending  upon
the  character  of  the  service  and
the  profile  of  the  road.  The
trend  is  toward  larger  engines
and  equipments.  The  single  car
train,  with  a  225  horse  power
engine  equipment,  weighs  ap-
proximately 42  tons  with  an
average  load  of  passengers  and
baggage.

3,668

A  two  car  train  with  a  35  ton  trailer  weighs  approximately  77  tons.  Cars
with  275  horse  power  engines  have  an  average  weight  of  50  tons,  and  with  a
35  ton  trailer,  can  handle  heavier  schedules  than  a  smaller  car.  The  usual
gear  ratio  recommended  for  this  class  of  service  is  suitable  for  operation  at  a
maximum  car  speed  of  60  miles  per  hour  under  full  power.  Gear  ratios  may
be  selected  from  special  service  and  train  weight  to  meet  local  conditions  of
tonnage  and  grade.

FIG.  6,133. — General  Electric  dynamo  with  direct  connected  exciter.

NOTE.—TTie  gas  electric  car  is  considered  by  some  to  be  a  piece  of  electrical  equipment
with  an  incidental  engine  and  car  body,  by  others  as  an  engine  with  an  incidental  car  body  and
electric  transmission  equipment,  and  still  by  others  as  a  car  with  an  incidental  motive  power
equipment.  These  points  of  view  are  taken  by  the  several  contributing  manufacturers  of  the
gas  electric  motor  car.  Some  railroad  operators  have  tried  to  assemble  parts  from  different
concerns  into  an  old  railroad  coach  and  have  it  operate  successfully  as  a  rail  car.  These  people
can  testify  as  to  the  importance  of  purchasing  a  finished  motor  car  in  which  all  the  various
functions  have  been  properly  engineered  into  the  finished  product.  It  is  difficult  to  take  an
engine,  dynamo  and  traction  motor  without  careful  study  and  engineering  knowledge  and  make
them  work  properly  and  economically  in  a  smooth  and  reliable  manner.  Recent  years  have
resulted  not  only  in  the  development  of  modern  rail  cars,  but  in  the  development  o<
recognized  expert  motor  car  builders.

^ Gas  Electric  Railway  Cars 3,669

Some  builders  have  adopted  crosswise  mounting  of  the  power
plant  as  standard.

This  requires  an  engine  room  approximately  8  feet  long  for  a  single  unit
and  14  feet  for  a  double  unit  power  plant,  Other  car  builders  install  the
engine  lengthwise  in  a  compartment  12  feet  to  14  feet  long.

The  weights  of  the  motor  car  trains  vary  from  30  tons  for  one  car  to  195

FIG.  6,134.— General  Electric  radiator  fan  motor  equipped  for  vertical  or  hori2ontal  mounting.
Many  car  builders  require  a  forced  ventilated  engine  radiator  to  maintain  proper  cooling  water
temperatures.  The  motor  is  controlled  by  the  motor  car  engine  man,  and  turned  on  and  off
in  accordance  with  the  water  temperature  gauge  on  the  engine.

tons  for  three  or  four  cars.  The  car  horse  power  varies  under  these  condi-
tions from  135  to  800,  with  a  corresponding  horse  power  per  ton  of  from
5.35  to  3.14.

Engines* — Electric  transmission  equipments  are  used  with
engines  which  have  been  designed  especially  for  railway  use.
These  engines  operate  at  moderate  speeds  with  economical
fuel  consumption  and  are  easily  maintained  at  a  minimttm  cost.

3,670  Gas  Electric  Railway  Cars

The  engines  are  usually  started  from  a  storage  battery  by
means  of  a  series  winding  on  the  dynamo.  A  few  use  a  starting
motor  and  a  ring  gear  on  the  fly  wheel,  while  many  have  the
additional  feature  of  compressed  air  starting  from  the  air
brake  system  through  a  distributing  valve  on  the  engine.

Dynamos. — These  are  designed  to  give  full  engine  output
consistent  with  minimum  size  and  weight  throughout  the  op-
erating range  of  the  car.  A  typical  dynamo  is  shown  in  fig.  6,133

FIG.  6,135. — General  Electric  truck  mounted  driving  motor,  axle  side.

The  engine  builder  usually  supplies  the  flexible  coupling  between  the
engine  and  dynamo .  This  coupling  absorbs  the  harmonic  vibrations  of  the
crank  shaft,  and  protects  the  set  from  stresses  caused  by  slight  misalign-
ment.

The  dynamo  conforms  to  the  requirements  of  standard  railway  service
in  construction,  insulation,  finish  of  parts,  and  bolt  fastenings.  The
dynamo  is  so  designed  that  it  has  a  characteristic  which  is  inherent  and
gives  an  output  curve  which  automatically  follows  that  of  the  engine
throughout  the  normal  operating  range  of  the  car.  This  characteristic,
combined  with  the  governor  characteristic  of  the  engine,  results  in  the  max-
imum utilization  of  power  and  in  the  operation  of  the  engine  at  its  normal
capacity  with  the  least  possible  complication  of  equipment.

Gas  Electric  Railway  Cars  3,671

Power  for  the  dynamo  field  is  supplied  by  a  direct  connected  exciter,  the
magnet  frame  of  which  is  supported  on  the  dynamo  bearing  bracket.

Motors.— The  driving  motors,  shown  in  figs.  6,135  and  6,136,
are  carried  on  the  car  truck  and  connected  to  the  axle  by  spur
gearing  in  accordance  with  well  established  practice.  One  side
of  the  motor  is  carried  by  the  car  axle,  and  the  other  is  sup-
ported on  the  truck  transom  by  a  spring  nose  suspension.
This  method  of  support  reduces  vibration  and  shock  to  the

FIG.  6,136. — General  Electric  truck  mounted  driving  motor,  suspension  side.

motors,  caused  by  switches,  frogs  and  irregularities  in  the
tracks.  This  is  particularly  important  on  branch  lines  where  the
track  is  often  less  carefully  maintained  than  on  the  main  line.

The  motors  have  a  high  output  consistent  with  light  weight,  and  are
capable  of  operation  under  the  varying  characteristic  of  the  dynamo  power.
Among  the  most  popular  of  these  motors  are  the  150  horse  power  for  cars
up  to  300  horse  power  and  the  220  horse  power  motor  for  the  larger  cars.
They  are  particularly  designed  to  match  the  dynamo  characteristics  and  to
give  the  best  efficiency.  Reduced  field  operation  of  the  motor  is  provided
at  the  higher  car  speeds .  This  method  of  operation  is  necessary  in  order  to
obtain  the  greater  outputs  at  the  higher  speeds  and  still  retain  the  compact

3,672

'Gas  Electric  Railway  Cars

Control  Equipment. — For  gas  electric  cars,  control  equip-
ment consists  of  a  switch  gear  and  cable  through  which  power
is  supplied  from  the  dynamo  to  the  motors.  It  provides  a

PIG.  6,137. — General  Electric  high  voltage  remote  contactor  control.  This  equipment  includes
a  master  controller  with  contactor  and  reverser  panels,  as  well  as  the  auxiliary  switches  and
battery  charging  equipment.  Remote  contactor  control  is  well  adapted  to  double  power  plant
and  double  equipment.  The  pneumatic  type  of  remote  control  is  actuated  by  air  from  the
brake  system  with  magnetic  valves  operated  from  the  master  controller.  The  magnetic  type
of  control  consists  of  the  usual  contactors,  which  are  operated  directly  from  the  master
controller.

Gas  Electric  Railway  Cars 3,673

means  of  connecting  the  motors  in  series  and  parallel  combi-
nations for  the  best  car  operation.

This  control  is  not  to  be  confused  with  the  differential  field  control  of  thft
dynamo,  which  is  inherent  and  regulates  the  power  output.

Either  direct  drum  control  or  remote  contactor  control  may
be  used.

fro.  6,138. — General  Electric  master  controller  for  remote  control.
FIG.  6,139. — General  Electric  direct  dru  n  controller.

The  drum  type  control  is  the  simpler  of  the  two  and  con-.
sists  of  a  controller  which  makes  all  of  the  required  connections
between  the  dynamo  and  the  motor.

This  controller  is  manually  and  positively  operated.    The  wire,  cable,
auxiliary  switches,  and  small  battery  panel  complete  the  equipment .   Drum

3,674

type  control  is  an  extremely  popular  type  and  is  used  on  the  majority  of
cars.   It  is  employed  with  all  sizes  of  units.

The  remote  type  of  control  has  been  designed  for  flexibility
of  arrangement,  since  it  is  panel  mounted  and  can  be  readily
located  in  any  part  of  the  engine  room.

It  is  often  used  where  it  is  not  convenient  to  provide  space  for  the  drum
controller  at  the  operator's  post.

i    i   1   §

&  •

ii   i   i    i   1   &f

FIG.  6,140.—  General  Electric  push  button  switch  for  control  of  lights,  exciter  field  and  engine
start.

Air  Compressors.  —  Motor  driven  air  compressors  are  avail-
able in  a  large  range  of  capacities.  The  sizes  used  for  gas  elec-
tric cars  vary  from  20  to  50  cubic  feet  of  free  air  per  minute.
Compressors  operate  from  the  terminals  of  the  dynamo  through
&  pressure  governor  which  automatically  cuts  off  the  power
supply  when  the  main  reservoir  is  at  the  required  pressure.

Gas  Electric  Railway  Cars  3,675

3,676

Battery  Charging.— Each  car  is  supplied  with  a  storage  bat-
tery for  lights,  control,  starting  and  for  energizing  the  field  of
the  exciter.  The  battery  is  charged  by  the  direct  connected
exciter  through  the  B  field  of  the  dynamo,  and  a  reverse  cur-
rent battery  switch.

The  B  field  absorbs  any  excess  voltage  difference  between  the  exciter  and
the  battery,  and,  at  the  same  time,  supplies  necessary  additional  field
.excitation  for  the  dynamo.

The  charging  rate  to  the  battery  is  dependent  upon  the  engine  speed  and
the  load  on  the  dynamo,  and  can  be  adjusted  and  regulated  by  a  by-pass

FIG.  6.143. — General  Electric  135  h.p.  unit  with  contactor  control  mounted  above  the  dynamo*

3,677

resistance  connected  across  the  B  field  and  having  a  switch  to  regulate  it
for  three  charging  steps .  This  is  so  arranged  that  the  car  maintainers  check
the  battery  charging  setting  weekly,  at  the  time  of  battery  inspection.
This  scheme  of  battery  charging  is  simple  and  reliable  and  gives  long  life
to  the  storage  battery.  The  small  number  of  parts  and  the  fact  that  it
requires  no  adjustment  are  among  the  chief  advantages.

Single  Motor  for  Engine. — The  usual  gas  electric  car  equip-
ment has  two  motors  operating  in  series  or  parallel  from  one
dynamo.

Some  car  builders  have  found  it  desirable,  because  of  engine
size,  to  operate  a  single  engine  dynamo  unit  with  a  single

### IWWW-

DIFFERENT1AL
SCRIES  HELD

DVN   _

r\\ EXCITER

^**s        rwKi  A.-

f/T

DYN.A-^        ~]       -
FIELD            (

### EXCITER

B

### REVERSE

CURRENT}

,1,1,111    RELAYlf

Wl

### ATTERY

II

### EXCITER

FIELD    —  *--.
CONTACTOR

COMMUTATIN6
•FIELD

)YNAMO

AIR
COMPRESSOR

### GOVERNQI

### RADIATOR

FAN
MOTOR  x

### TRACTION  MOTORS

### TRACTION  MOTORS

### SERIES

FIG  .  6,144, — Diagram  for  gas  electric  car  equipped  with  one  engine  dynamo  set  and  two  traction
motors.  The  dynamo  has  a  differential  characteristic  to  give  full  engine  output,  and  operates
as  a  unit  with  the  traction  motors .  The  characteristic  of  the  dynamo  limits  the  power  output
so  that  at  heavy  loads,  such  as  short  circuits  or  heavy  starting  duty,  it  is  impossible  to  stall
or  overload  the  engine .  In  addition ,  this  characteristic  is  such  that  it  does  not  unload  the  en-
gine or  cause  it  to  race.  This  feature  is  obtained  by  a  differential  series  winding  mounted  on
the  exciter  and  so  designed  that  the  power  output  is  maintained  within  definite  limits  through-
out the  full  operating  range .  As  the  current  and  voltage  build  up  in  the  dynamo,  the  oppos-
ing effect  of  the  differential  winding  limits  the  excitation  of  the  dynamo  in  proportion  to  the
amperes  demanded.  The  two  dynamo  fields  are  energized  by  the  direct  connected  exciter.
The  A  field  of  the  dynamo  furnishes  70  to  85  per  cent  of  the  field  excitation  and  the  B  field
supplies  the  remaining  field  energy.  As  indicated  previously,  the  B  field  absorbs  any  voltage
excess  between  the  exciter  and  the  battery .  The  storage  battery  provides  excitation  for  the
exciter  field  and  also  is  used  to  start  the  engine.

3,678  Gas  Electric  Railway  Cars

motor,  two  motors  with  two  power  plants,  and  even  a  triple
power  plant  car  with  one  motor  connected  to  each  dynamo*

In  order  to  obtain  equivalent  operating  conditions  of  the  series  parallel
control  with  two  motors  and  one  dynamo,  a  dynamo  with  a  dual  voltage
characteristic  is  used.  The  first  or  major  characteristic  is  such  that  the
dynamo  is  utilized  at  low  voltage  and  high  starting  current  for  maximum
tractive  effort  and  acceleration,  and  the  second  characteristic  supplies  the
high  voltage  for  high  and  free  running  car  speeds.  This  wide  range  dynamo
characteristic  is  obtained  by  a  slight  modification  of  the  standard  scheme  of
connections.

The  first  characteristic  is  obtained  in  the  usual  manner  by
separate  excitation  of  the  exciter.

The  second  characteristic  is  obtained  by  self  excitation  of
the  exciter  and  the  use  of  a  voltage  relay.

The  combination  of  these  characteristics  with  a  single  motor  gives  a  con-
stant engine  output  over  a  wide  range  of  car  operation  comparable  to  the
regular  dynamo  with  two  motors.  The  potential  relay  which  operates  at
the  voltage  corresponding  to  the  crossing  of  the  two  curves,  automatically
controls  the  changeover  from  the  separate  excited  to  the  self  excited  dynamo
operation.  The  important  features  of  this  scheme  of  control  are  simplicity
and  the  absence  of  all  torque  or  power  relays.

Operation  of  Gas  Electric  Car. — The  method  of  operating
this  type  of  car,  which  is  similar  to  that  of  a  steam  locomotive,
is  by  means  of  a  throttle,  air  brake  valve,  and  controller,  the
latter  being  similar  to  the  reversing  lever  on  the  steam  loco-
motive. The  car  is  controlled  entirely  by  the  engine  throttle.
With  the  throttle  in  the  "off"  position,  the  operator  first  puts
the  controller  in  the  series  or  first  running  position,  and  then
opens  the  throttle.  As  the  throttle  is  opened,  the  engine  speeds
up  and  the  throttle  switch,  operating  through  a  contactor,  closes
the  battery  circuit  to  the  exciter  field  and  supplies  excitation
to  this  unit.  This,  in  turn,  permits  the  voltage  of  the  dynamo
to  build  up  and  the  car  to  start.

Gas  Electric  Railway  Cars  3,679

As  the  engine  speed  increases,  the  voltage  of  the  exciter  also  increases*
until  it  is  above  that  of  the  storage  battery,  at  which  time  the  reverse  cur-
rent battery  switch  closes,  and  the  exciter  then  charges  the  battery.

After  the  car  has  reached  a  speed  of  10  to  12  miles  per  hour,  the  operator
moves  the  controller  from  the  series  to  the  parallel  position.  This  is  done-
with  full  throttle  and  the  transition  of  one  motor  connection  to  the  next  is
made  smoothly  without  hesitation  or  jolt  to  the  car.  As  the  car  continues
to  accelerate,  the  controller  is  turned  to  the  full  speed  or  shunt  field  posi-
tion. This  last  controller  change  is  made  at  about  25  miles  per  hour.

To  reduce  the  speed  of  the  car,  it  is  necessary  only  to  ease  off  the  engine
throttle,  which  automatically  gives  a  dynamo  output  proportional  to  the
reduced  engine  power.

The  B,  field  is  valuable,  as  it  increases  the  dynamo  excitation  at  free
running  speeds  of  the  car  and  supplements  the  differential  characteristic  to
give  increased  power  output  from  the  engine.  This  also  has  the  desirable
feature  of  changing  dynamo  excitation  rapidly  with  a  slight  change  in  engine
speed,  and  assists  in  utilizing  the  full  engine  output  over  a  comparatively
wide  range  of  current  load  and  at  the  same  time  automatically  reduces  any
excess  load  on  the  engine.

1 .  What  is  the  most  difficult  problem  facing  the  railroads?

2.  To  what  cause  is  a  heavy  loss  of  railway  business  due?

3.  What  are  the  advantages  of  gas  electric  railway  cars?

4.  Give  a  general  description  of  a  gas  electric  railway  car.

5.  What  range  of  h.p.  is  used  for  gas  electric  railway

cars?

6.  What  are  the  characteristics  of  the  engines  used?

7.  Describe  a  typical  gas  electric  drive  dynamo.

9.  What  kind  of  coupling  is  used  between  engine  and
dynamo?

3,680 Gas  Electric  Railway  Cars

10.  How  are  the  motors  mounted?

11.  Describe  the  control  equipment.

12.  Name  two  types  of  control  used,

13.  How  are  the  air  compressors  driven?

14.  How  is  current  obtained  for  lighting?

15.  Describe  the  various  motor  hook-ups.

16.  Describe  in  detail  the  operation  of  a  gas  electric  car.

Diesel-Electric  Locomotives         3,680-1

## CHAPTER  132A

Diesel-Electric  Locomotives

General. — Primarily  a  diesel-electric  drive  as  used  on  loco-
motives is  a  self-contained  system  of  power  conversion  in  which
i  diesel  engine  supplies  power  to  the  traction  motors  through  an
electric  generator  which  it  operates.

There  are  three  fundamental  parts  to  the  diesel  locomotive
power  system.  They  are:

1.  The  diesel  engine;

2.  The  generator;

3.  The  traction  motors.

The  diesel  engine  drives  the  generator,  and  the  generator
produces  electrical  power  which  drives  the  traction  motors.
Each  traction  motor  is  connected  to  an  axle  through  pinion
and  gear.

There  are  usually  two  traction  motors  for  each  power  plant
or  four  for  each  locomotive  unit.

#### Ques.    How  does  a  diesel-electric  locomotive  function?

Ans.  The  function  of  a  diesel-electric  locomotive  is  quite
simple;  the  engine  drives  the  generator  which  produces  elec-
tridty  to  run  the  motors  geared  to  the  axles.  When  the  throttle

3,680-2          Diesel-Electric  Locomotives

.3

i

I

I

Diesel-Electric  Locomotives          3,680-3

is  opened,  the  generator  is  connected  to  the  traction  motors.
Power  then  flows  to  the  traction  motors,  and  the  locomotive
moves.  As  the  throttle  is  opened  wider,  the  engine  speeds  up,
delivering  more  power  to  the  generator  and  thus  the  traction
motors.  When  the  throttle  is  wide  open,  the  engine  runs  at  a
predetermined  speed,  usually  from  740  to  1,000  r.p.m.  The
generator  automatically  adjusts  its  electric  output  to  the' motors
so  as  to  apply  the  required  horsepower  up  to  maximum  rating
for  any  combination  of  speed  and  load.

#### Ques.  What  is  the  construction  of  the  main  generator  used

on  diesel  electric  locomotives?

Ans.  The  main  generator  is  usually  of  the  direct  current,
shunt  wound  commutating  pole  type.  It  is  directly  con-
nected to  the  diesel  engine  through  a  flexible  disc-type  coupling
and  rotates  in  a  counterclockwise  direction  looking  at  its  com-
mutator end.  The  generator  frame  is  bolted  to  the  engine
structure  and  the  generator  feet  are  set  on  springs  to  take  a
portion  of  the  overhung  weight.

The  generator  is  usually  self- ventilated  by  a  fan  on  the  engine  end  of  the
armature.  Main  field  excitation  is  supplied  by  a  separate  belt-driven
exciter  which  governs  the  output  characteristic  of  the  generator .  A  starting
field  for  cranking  the  engine  is  built  in  with  the  main  field  of  the  generator.

#### Ques.    What  is  the  purpose  of  the  auxiliary  generator?

Ans.  The  auxiliary  generator  supplies  power  for  all  low
voltage  circuits  and  for  charging  the  locomotive  storage  bat-
tery- The  armature  is  overhung  on  the  main  generator  shaft
extension  by  means  of  a  tapered  fit  and  the  auxiliary  generator
frame  is  fastened  to  the  main  generator  frame  head.  The  field
is  self-excited  and  is  externally  controlled  by  an  automatic
voltage  generator.

3,680-4

Diesel-Electric  Locomotives

#### Ques.    What  is  the  purpose  and  construction  of  the  exciter?

Ans.    To  supply  excitation  to  the  main  generator  field.    It
is  a  self-contained  unit,  usually  mounted  on  top  of  the  auxiliary

FXQS.  6,144-2  and  6,144-3.— Showing  commutator  and  coupling  end,  respectively,  of  typical
traction  generator.  The  generator  is  of  the  four-pole,  direct  current  self-excited  shunt
wound,  commutating-pole  type,  and  is  designed  for  operation  directly  connected  through  a
flexible  disc-type  coupling  to  a  diesel  engine.  It  is  provided  with  series  winding  for  engine
cranking  purposes.

Diesel-Electric  Locomotives         3,680-5

generator  and  is  belt-driven  from  the  main  generator  armature
shaft.  The  exciter  is  of  the  two  bearing  type  with  a  pulley  on
the  shaft  extension.

This  machine  is  ventilated  by  a  fan  mounted  on  the  armature.  The
exciter  field  poles  are  split  in  two  sections  and  excited  by  shunt  and  differ-
ential windings.  The  differential  winding  is  connected  in  series  with  the
main  traction  circuit.  The  combined  effect  of  the  shunt  and  differential
windings  results  in  the  combined  generator  exciter  unit  delivering  its
designed  output.

,i^^  '' •>;  ^' ,v^  •'>,

^^^^liiHBfet

FIG.  6,144-4.— Typical  auxiliary  generator.    The  auxiliary  generator  is  belt-driven  from  a
sheave  on  the  main  generator  shaft.

#### Ques.    What  is  the  construction  of  the  traction  motors?

Ans.  Each  direct  current  traction  motor  is  of  the  box  frame
type  carried  on  the  trucks  through  two  axle  bearings  and  a
spring  nose  support  located  on  the  truck  bolster.  Each  motor
has  two  grease  lubricated  roller  bearings  on  its  armature  shaft.
The  axle  bearings  are  waste  packed  and  of  the  constant  oil  level
type.

3,680-6         Diesel-Electric  Locomotives

Each  motor  is  pressure  ventilated  from  belt-driven  blowers  located
in  the  engine  room .  The  gear  case  enclosing  the  motor  pinion  and  axle  gear
is  bolted  to  the  motor  frame.

#### Ques.    How  is  the  control  of  the  traction  motors  obtained?

Ans.  By  transfer  of  motor  connections.  As  the  locomotive
speed  increases  traction  motor  current  will  decrease  and  voltage
will  increase.  To  control  the  voltage  and  current  relations

FIGS.  6,144-5  and  6,144-6. — Showing  commutator  and  pinion  end,  respectively,  of  typical  trac-
tion motor.  The  motor  is  of  the  four-pole,  direct  current,  commutating  type  and  is  designed
for  use  with  an  engine  driven  generator.

Diesel-Electric  Locomotives          3,680-7

between  the  generator  and  traction  motors,  three  different
sets  of  motor  connections  are  used.  These  connections  are  as.
follows:  1.  Series — low  to  intermediate  locomotive  speeds.
2.  Parallel — intermediate  to  medium  high  speeds.  3.  Field
shunting — motors  in  parallel  with  shunted  or  reduced  traction
motor  field  current — medium  high  to  high  locomotive  speeds.

In  series  connection  the  current  from  the  generator  goes  directly  through
one  traction  motor  then  through  the  second  traction  motor  and  back  to  the
generator  to  complete  the  circuit.

In  parallel  the  generator  current  is  split,  half  of  it  going  through  one
traction  motor  and  half  through  the  second  motor,  wires  returning  from  each
motor  to  the  generator  to  complete  the  circuit.

Infield  shunting  connection,  a  portion  of  the  traction  motor  field  current
is  by-passed  through  an  electrical  resistance  with  the  main  connections  in
parallel.

Each  one  of  the  foregoing  steps  will  increase  the  generator  current  and
reduce  the  generator  voltage  to  keep  the  equipment  within  its  operating
range  as  the  locomotive  speed  increases.

#### Ques.    What  are  the  main  parts  of  the  low  voltage  circuit?

Ans.  The  main  parts  of  the  low  voltage  circuit  are  the
auxiliary  generator,  the  batteries,  and  various  control  con-
tactors and  relays.  The  batteries  are  used  to  start  the  diesel
engines  and  furnish  standby  power  for  control  and  lighting  cir-
cuits. After  the  engines  are  started,  the  batteries  have  no
function  except  to  be  charged  by  the  auxiliary  generators.

The  auxiliary  generators  furnish  low  voltage  electricity  for  all  the  locomo-
tive auxiliaries,  such  as  lights,  fuel  pump  motors  and  the  boiler.  They
furnish  power  to  energize  or  close  all  the  main  power  switches  and  relays.
They  also  furnish  a  portion  of  the  main  generator  exciter  field  current  and
power  to  charge  the  batteries.

#### Ques.  What  is  the  function  of  the  field  control  or  speed1

switch?

Ans.  This  switch  is  an  automatic  auxiliary  regulating  device
applied  to  the  generator  field  circuits  so  that  the  generator  will

3,680-8         Diesel-Electric  Locomotives

load  the  engine  to  maintain  constant  engine  speed,  in  the  event
of  any  unusual  loading  condition.  It  functions  only  in  the
last  operating  notch.  The  speed  switch  varies  the  resistance
in  series  with  the  field  of  its  respective  exciter  at  predetermined
speeds  of  rotation.  It  is  cut  into  the  circuit  only  on  the  8th
throttle  notch,  by  means  of  relay  CR2.

The  switch  has  but  three  leads  leaving  the  housing.  These  are  marked
C,  7,  and  2.  The  circuit  between  all  three  leads  is  normally  open,  but
as  the  speed  of  rotation  increases  to  that  at  which  the  switch  is  set  to
function,  the  circuits  betwen  I-  C  and  2- C  open  and  close  at  least  once  every
revolution  within  an  approximated  range  of  speed  of  from  730  to  735  r.p.m.
and  will  close  fully  at  735  r.p.m.

The  main  parts  of  the  rotor  are:  a  hub  casting;  a  spring  returned  weight;
three  slip  rings  and  two  contact  fingers.  The  hub  is  designed  for  mounting
on  the  exciter  shaft  extension  and  it  supports  the  three  slip  rings,  also  the
hinged  weight.  The  slip  rings  are  insulated  from  the  hub  and  also  from
each  other  by  the  tube  and  spool  method.

This  is  the  heart  of  any  diesel-electric  locomotive.  Conveni-
ently grouped  at  the  operator's  station  are  the  throttle  handle,
reverser  handle,  brake  valves,  sander  valve,  bell  and  horn  con-
trols, window  wiper  valves  and  switches  for  lights,  engine  start-
ing and  control.  The  purpose  of  the  various  controllers,  push
buttons,  magnet  valves,  etc.,  of  a  typical  diesel-electric  loco-
motive as  manufactured  by  the  American  Locomotive  and  the
General  Electric  Company's  are  given  on  the  following  pages.

"A"  and  "B"  Units.— A  diesel-electric  locomotive  of  this
type  is  divided  into  two  power  plants  or  units  termed  A  and  B.
The  back  end  of  the  A  unit  is  fitted  with  a  standard  passenger
vestibule  diaphragm.  The  B  unit  is  similar  to  the  A,  except
the  operation  cab  is  omitted  at  the  forward  end  where  additional
water  tanks  are  located.

Diesel-Electric  Locomotives         3,680-9

"A"  Lead  Unit.— The  electrical  equipment  for  the  No.  2
diesel  engine  is  in  general  similar  to  the  equipment  for  the  No.
1  diesel  engine.  The  identification  symbols  for  the  No.  1
engine  transmission  are  noted  by  letters  and  single  digit
numerical  symbols,  whereas  the  transmission  units  for  the

Fia,  6,144-7. — Showing  various  controls  at  engineman's  position.  The  figures  indicate  as
follows:  1 ,  main  and  equalizing  reservoirs  air  gauge;  red  is  main  reservoir  pressure  and  white
is  equalizing  reservoir  pressure;  2,  engine-start  switch;  cranks  engine  from  the  battery;
3,  control  switch;  energizes  control  circuits;  4,  fuel  pump  switch;  starts  fuel  oil  pump  motor;
5,  6,  7  and  8,  headlight  switches;  for  bright  first  dose  dim  switch  and  then  bright  switch;
9,  brake  cylinder  and  brake  pipe  air  gauge;  red  is  cylinder  pressure  and  white  is  pipe  pressure;
10  and  11,  switches  for  gauge  and  dome  lights;  12,  switch  for  engineroom  lights;  13  and  14,
number  lights  and  marker  light  switches;  15,  heater  switch;  starts  cab-heater  motor;  16,
wheel  slip  buwer;  warns  of  wheel  slipping.

3,680-10        Diesel-Electric  Locomotives

second  engine  are  denoted  by  the  same  letters  and  double  digit
symbols.  For  instance,  the  generator  in  the  No.  1  power  plant
is  symbolized  by  G1  and  the  No.  2  power  plant  generator  is
G2;  No.  1  power  plant  contactors  P1 ,  P2  and  No.  2  power
plant  contactors  P21  and  P22  and  so  forth.

"B"  Booster  Unit. — The  electrical  equipment  on  the  B  unit
is  practically  a  duplicate  of  the  electrical  equipment  on  the  A
unit.  Therefore,  for  information  about  the  B  unit  electrical
equipment,  refer  to  similar  headings  for  the  A  unit.

#### Ques.    What  is  the  purpose  of  the  master  controller?

Ans.  The  purpose  of  this  controller  is  to  control  the  speed
of  the  locomotive  and  to  fix  its  direction  of  motion.  The  con-
troller has  two  handles:  the  throttle  and  the  reverse  handle.  It
also  has  a  number  of  cam  operated  hinged  type  contacts  which
are  connected  in  the  control  circuits.  At  the  top  of  the  con-
troller is  a  notched  ring  segment  against  which  presses  a  pawl.
The  arrangement  is  such  that  the  throttle  must  be  notched
slowly  from  one  position  to  another.

The  throttle  and  the  reverse  handle  are  so  interlocked  that  the  reverse
handle  is  removable  in  the  neutral  position  only  when  the  tlirottle  is  in  the
off  or  idling  position.  When  the  reverse  handle  is  removed,  the  throttle
cannot  be  moved  from  the  idling  position.  The  mechanical  interlocking
also  prevents  moving  the  reverse  handle  into  or  out  of  the  off  position  unless
the  throttle  is  in  the  idling  position.

With  the  reverse  handle  in  place,  it  is  possible  to  move  the  throttle  to  any
position.  Thus,  with  the  reverse  handle  in  the  off  or  neutral  position,  the
throttle  may  be  moved  to  any  position  for  engine  testing  purposes.

#### Ques.  What  is  the  purpose  of  the  master  controller  on  the

:B  unit?

Ans.  The  purpose  of  this  controller  is  to  fix  the  direction  of
"motion  and  speed  of  the  booster  unit  when  it  is  being  operated
alone.

Diesel-Electric  Locomotives        3,680- 1 1

The  controller  has  a  throttle  lever  and  a  reverse  handle.  It  also  has  a
number  of  operated  hinged  type  fingers  which  are  connected  in  the  control
circuits.  The  mechanical  interlocking  of  the  throttle  and  reverse  levers
is  the  same  as  for  the  A  unit,  except  that  when  the  reverse  lever  is  either
removed  or  in  the  off  position,  the  throttle  cannot  be  moved  from  the  idling

#### Ques.    How  is  multiple  unit  operation  accomplished?

Ans.  In  multiple  unit  operation  the  B  unit  is  connected  to
A  unit  and  the  A  unit  controls  operation  of  both  units.  The
throttle  on  the  B  unit  master  controller  is  moved  to  the  idling,
position,  and  its  reverse  lever  removed  from  the  controller.
This  is  to  prevent  unauthorized  movement  of  the  operating
lever  when  the  units  are  controlled  from  the  head  end  of  the  A
unit.  During  multiple  unit  operation,  the  action  of  the  re-
verse, contactors  and  motors  is  controlled  entirely  from  the
master  controller  in  the  A  unit.

#### Ques.  Where  are  the  push  button  control  switches  located

and  what  circuits  do  they  control?

Ans.  Push  button  control  switches  are  located  at  the
engineer's  operating  position  for  controlling  various  lighting
and  control  circuits.  One  switch  is  used  for  controlling  lighting
circuits  and  the  others  are  used  for  the  various  main  control
circuits  and  for  attendant  calls.  {

The  switch  for  the  main  control  circuits  is  also  provided  with^
a  lock  at  the  top  of  the  switch.  Before  operating  any  of  the
buttons,  insert  the  key  and  turn  it  to  the  running  position;
Since  the  key  is  removable  in  the  locked  position,  no  operation
of  the  locomotive  can  be  obtained  unless  the  key  is  in  place.
Only  one  key  is  provided,  thereby  making  it  impossible  for
anyone  except  the  proper  authorized  person  to  operate  the
locomotive.

3,680-12        Diesel-Electric  Locomotives

Another  push  button  control  box  is  located  at  each  engine  control  station.
Each  box  has  a  fuel  pump  switch,  engine  starting  switch  and  engine  control
or  isolation  switch.  There  are  four  individually  fused  circuits  in  the  box,
two  of  the  circuits  being  operated  by  the  engine  start  button.  These
switches  handle  all  of  the  75-volt  control  circuits.  Care  should,  therefore,
be  taken  when  removing  fuses  to  see  that  the  particular  button  controlling
the  circuit  in  which  the  fuse  is  located  is  in  the  open  position.

#### Ques.  What  is  the  purpose  of  the  isolation  switches  and

engine  control  buttons?

Ans.  The  third  button  on  the  control  box  at  each  engine
control  station  is  marked  Engine  No.  1  or  Engine  No.  2.  Its
purpose  is  to  enable  the  operator  to  isolate  one  of  the  power
plants  in  case  of  trouble.  When  the  button  is  pulled  out  the
EV  magnet  coil  is  de-energized  and  the  main  generator  field
circuit  is  held  open  through  an  interlock  on  the  oil  pressure
relay.  Thus  the  engine  will  not  run  at  any  speed  except  idling
and  no  power  can  be  transmitted  from  the  generator  to  the
traction  motors.

#### Ques.    What  are  the  magnet  valves  used  for?

Ans.  The  magnet  valves  are  used  to  actuate  the  motor
reverser,  the  governor  operating  mechanism,  the  engine  con-
trol, and  the  air  operated  contactors,  and  are  all  of  the  so-called
ON  type.  Some  have  enclosed  coils  and  some  have  open  coils.
The  ON  type  magnet  valve  is  of  the  double  acting  type  and
has  an  inlet  and  an  exhaust  port  as  well  as  a  port  for  connecting
to  the  operating  cylinder.  This  valve  is  so  constructed  that
when  the  coil  is  energized  the  exhaust  port  is  closed  and  the
inlet  port  opened,  thus  admitting  air  from  the  reservoir  to  the
operating  cylinder.  When  the  coil  is  de-energized  the  inlet
-port  is  closed  and  the  exhaust  port  is  opened  and  thus  connects
the  cylinder  to  atmosphere.

Diesel-Electric  Locomotives        3,680-13

#### Ques.    What  is  the  purpose  of  the  electrical  interlocks?

Ans  Electrical  interlocks  are  provided  for  most  of  the
electro-pneumatic  and  magnetic  contactors,  relays  and  the
reversers.  The  interlocks  are  connected  in  the  circuits  of  the
operating  coils  of  the  various  devices  so  as  to  prevent  them  from
operating  until  some  other  essential  operation  has  first  taken
place.

The  interlocks  used  on  the  magnetic  contactors  consists  essentially  of  a
contact  bar  or  bars  attached  through  insulation  to  the  contactor  armature
and  contact  fingers  which  are  attached  to  the  contactor  frame  through
insulation.  The  electro-pneumatic  contactors  are  equipped  with  sliding
contact  type  interlocks  consisting  of  insulated  segments  and  fingers  which
are  attached  to  the  contactors.

#### Ques.    How  does  the  throttle  operating  mechanism  function?

Ans.  An  electro-pneumatic  mechanism  is  mounted  on  each
engine  to  operate  its  Woodward  governor.  The  mechanisms
operate  electrically  in  steps  under  the  control  of  the  throttle
on  the  master  controller.

Each  mechanism  consists  of  three  small  air  cylinders  and  pistons  actuat-
ing a  lever  attached  to  the  Woodward  governor.  The  governor  is  held  in
its  idling  position  against  the  pressure  of  its  speeder  spring.  The  three
pistons  move  the  main  lever  by  means  of  rollers  and  a  system  of  inter-
connecting levers  and  links  so  that  the  lever  assumes  seven  definite  prog-
ressive positions  after  leaving  the  idle  position  as  the  air  cylinders  are
energized  in  different  combinations.  The  cylinders  are  supplied  with  air
by  individual  magnet  valves.  There  is  also  a  master  valve,  called  the  EV
magnet  valve  in  the  airline  to  the  throttle  mechanism.  Each  successive
step  of  the  lever  compresses  the  governor  speeder  spring  and  raises  its
engine  regulating  speed.  The  full  travel  of  the  end  of  the  lever  from  idle
to  full  speed  is  1%  in-

#### Ques.  What  is  the  purpose  of  the  reversers  for  the  traction

motors?

Ans.  The  purpose  of  the  reversers  is  to  change  the  connec-
tions to  the  traction  motor  fields  and  thus  reverse  the  direction
in  which  the  locomotive  will  move.

3,680-14        Diesel-Electric  Locomotives

This  reverser  is  of  the  electro-pneumatic  type  and  is  operated  by  a
double  cylinder  air  engine  controlled  by  two  0  N  type  magnet  valves .  The
reverser  is  electrically  interlocked  so  that  it  cannot  be  operated  except  with
the  motor  contactors  open.  Leads  from  the  traction  motors  are  connected
to  the  reverser  terminals  and  the  operation  of  the  reverser  changes  the
direction  of  the  flow  of  current  through  the  fields,  thereby  reversing  the
rotation  of  the  motors,

Series  Contactors  SI,  S21.— These  are  of  the  electro-
pneumatic  type  with  electrical  interlocks.  They  are  used  in
the  motor  circuit  to  connect  the  motors  on  each  truck  in  series.
They  are  electrically  interlocked  with  the  parallel  contactors,
so  that  the  parallel  contactors  cannot  operate  while  the  series
contactors  are  closed  and  vice  versa.

Parallel  Contactors  PI,  P2,  P21,  P22.— These  are  of  the
electro-pneumatic  type,  using  air  pistons  to  close  the  contactors
against  heavy  springs.  They  are  electrically  interlocked  with
the  series  contactors  and  the  generator  field  contactors  and
others,  so  that  the  series  contactors  cannot  close  while  the
parallel  contactors  are  closed  and  the  generator  field  contactor
cannot  close  until  the  proper  motor  contactors  are  closed.

Field  Shunting  Contactors  and  Interlocks  Ml,  M2,  M3,  M4.

The  field  shunting  contactors  and  interlocks  are  of  the  silver
faced  contact  type.  They  are  used  for  connecting  the  motor
field  shunting  resistors  in  the  circuit .  They  are  under  the  direct
control  of  the  voltage  control  and  field  shunting  transfer  relays.

Time  Delay  Control  Relay  TDR1,  TDR2L— This  relay  is
used  in  the  traction  motor  field  shunting  circuits.  It  inserts  a
one  second  time-delay  in  operation  when  going  back  from  field
shunting  to  full  field  motor  connections.  Its  purpose  is  to  give
any  possible  surges  time  to  die  out  before  the  field  shunting

Diesel-Electric  Locomotives        3,680-15

relay  can  pick  up  again.    A  copper  cylinder  around  the  core
inside  its  coils  causes  a  one  second  delay  in  the  drop  out  action.

This  delay  inserts  resistance  in  series  with  the  shunt  coil  of  the  field
shunting  relay  so  that  the  latter  cannot  pick  up  for  one  second .  This  delay
in  transition  in  going  back  from  field  shunting  to  full  field  connections  permits
any  possible  surges  to  die  out  before  the  field  shunting  relay  picks  up  and
establishes  the  full  field  motor  connections.

Traction  Motor  Transfer  and  Field  Shunting  Control  Relay
VI,  V21. — This  relay  automatically  transfers  the  motors  from
series  to  series-parallel  and  operates  the  field  shunting  con-
tactors at  the  proper  times.  The  relay  operates  with  each
successive  rise  of  generator  voltage,  advancing  the  motor  con-
nections from  series,  to  parallel,  to  field  shunting.

An  insulated  base  supports  an  inverted  T-shaped  magnetic
frame  to  which  a  double  acting  balanced  armature  is  pivoted.

With  both  coils  de-energized  the  contacts  are  held  in  the  open  position
by  the  armature  spring,  which  forces  the  lower  plunger  against  its  core.
The  upper  (shunt)  coil  is  connected  in  series  with  suitable  external  resistors,
across  the  main  generator  armature  and  thus  the  current  through  it  is
proportional  to  generator  voltage.  The  lower  (series)  coil  is  connected  in
parallel  with  the  main  generator  and  exciter  series  field  windings  and  its
current  is  proportional  to  generator  current.

The  relay  will  operate  at  relatively  low  voltage  with  no  load  on  the
generator.  The  pick  up  voltage  increases  rapidly  with  increasing  generator
current.  In  this  manner  transition  will  occur  at  very  nearly  the  same
locomotive  speed  regardless  of  the  notch  on  which  the  throttle  is  set,

Wheel  Slipping  Relay  WS1,  WS21.— This  relay  is  provided
to  measure  the  difference  in  voltage  between  the  respective
motors  of  each  pair  of  traction  motors  when  operating  in  the
series  connection.  In  the  event  either  wheel  slips,  its  motor
voltage  increases,  while  the  voltage  on  the  other  motor  de-
creases. This  difference  in  voltage  causes  the  relay  to  be

3,680-16        Diesel-Electric  Locomotives

energized  and  operate  the  warning  light.  It  also  prevents
transfer  to  parallel  motor  connections  taking  place  while  the
slipping  lasts.

After  parallel  connections  are  established,  interlocks  on  P2  and  P22  dis-
connect the  relays.  The  relay  works  momentarily  whenever  a  power  plant
transfers  from  series  to  parallel  so  that  a  brief  flash  of  the  indicating  lamp
will  not  mean  wheel  slipping,  but  will  indicate  that  transfer  has  taken  place
on  one  power  plant .  A  subsequent  brief  flash  shows  that  another  plant  has
undergone  transfer  from  series  to  parallel  connections.

Engine  Starting  Contactors  with  Interlocks  GS1,  GS2,
GS21,  GS22.— These  contactors  are  of  the  magnetic  type  and
are  used  for  connecting  the  starting  winding  of  the  generator
to  the  storage  battery  for  starting  the  engine.  They  are  elec-
trically interlocked  with  the  other  control  apparatus  so  that
when  they  are  closed,  the  generator  field  contactor  and  other
contactors  are  locked  open  so  that  no  power  current  can  be  ap-
plied to  the  motors  until  the  starting  contactors  open,

Reverse  Current  Relay  RC1,  RC21.— The  purpose  of  this
relay  is  to  prevent  the  battery  from  discharging  through  the
auxiliary  generator  if  the  voltage  regulator  cannot  hold  the
auxiliary  generator  voltage  up  to  its  predetermined  setting  by
reason  of  the  engine  speed  being  too  low  or  other  cause.  It
governs  the  action  of  the  battery  charging  contactor  B1 ,  B21 ,
closing  it  whenever  the  auxiliary  generator  is  developing  suffi-
cient voltage  to  charge  the  battery  and  opening  the  contactor
whenever  the  auxiliary  generator  voltage  falls  appreciably
below  the  battery  voltage,  2  or  3  volts.

The  relay  has  two  operating  coils,  one  of  which,  the  shunt  coil,  is  connected
in  series  with  a  resistor  tube  across  the  auxiliary  generator;  the  other,  a
series  coil,  is  connected  so  as  to  carry  the  total  current  supplied  to  the
battery  circuit .  This  includes  all  battery  loads  as  well  as  the  actual  battery
charging  current.

Diesel-Electric  Locomotives        3,680-17

The  series  coil  is  connected  so  as  to  aid  the  shunt  coil  when  current  is
flowing  from  the  generator  to  the  battery  and  to  oppose  it  when  the  current
reverses.  Since  the  series  coil  is  not  connected  in  the  circuit  until  the  bat-
tery charging  contactor  is  closed,  it  has  no  affect  on  the  pick-up  voltage,
but  will  govern  the  drop-out  voltage.

CtWO/TYO/V

### OLLER

### NOTCH

8*

fcf

lufc

fDLt

ST*/*T  ENGtNC  NO,  2

iDLfMG

f

T3

TI-

7*

e

STOf*

STQfi

FIG,  6,144-8. — Contactor  and  relay  sequence  table.  The  sequence  of  the  various  contactors,
relays  and  magnet  valves  for  each  throttle  notch  and  transition  point  is  spotted  in  the
accompanying  table.  This  sequence  is  based  on  transfer  from  motors  in  series  to  motors  in
parallel  occurring  on  Notch  8  and  simultaneously  in  both  plants.  This  transfer  may  occur
on  one  plant  a  little  before  the  other,  and  it  may  occur  on  any  notch.  If  it  occurs  prior  to
Notch  8,  sequence  of  motor  contactors  is  the  same,  but  the  sequence  of  AVR,  BVR,  CVR,
DVR,  EVR  relays  and  T  valves  is  completed  afterwards.  Not  shown  are  the  B1  and  B21
contactors  which  are  controlled  by  RC1  and  RC21  relays.  They  are  normally  closed  at  all
times  after  engines  are  running.  The  circuit  relations  between  the  various  components  of
the  locomotive  electrical  equipment  are  shown  in  a  series  of  eight  schematic  diagrams,
figs.  6,144-9  to  6,144-16.

3,680-18        Diesel-Electric  Locomotives

Battery  Charging  Contactor  with  Interlock  B1 ,  B21 .— The

battery  charging  contactor  is  of  the  magnetic  type  and  is  used
to  connect  the  storage  battery  to  the  auxiliary  generator  for
charging  purposes.  This  contactor  is  directly  controlled  by
the  reverse  current  relay,  so  that  it  will  not  operate  until
sufficient  voltage  is  flowing  to  charge  the  battery  against  the
battery  voltage.  It  is  also  suitably  interlocked  with  other
control  equipment  so  that  other  contactors  will  not  operate
until  the  battery  charging  contactor  is  closed.

Voltage  Control  Relay  XI,  X21.— The  relay  is  a  dynamic
type,  voltage  regulating  device,  equipped  with  a  counter-
weight for  smooth  operation  under  rough  track  conditions.
Constant  voltage  is  held  on  the  auxiliary  generators  over  the
normal  speed  and  load  ranges.  Special  connections  are  pro-
vided so  that  the  auxiliary  generators  operate  in  parallel  when
both  engines  are  running.

Whenever  the  auxiliary  generator  voltage  exceeds  the  calibration  value,
resistance  is  cut  into  the  shunt  field  circuit  to  restore  the  voltage  to  normal.
The  opposite  action  takes  place  upon  a  decrease  in  voltage.

Any  circulation  of  current  between  the  two  auxiliary  generators  when
operating  in  parallel,  creates  voltages  of  opposite  polarity  across  two  halves
of  a  resistor.  This  changes  the  regulator  coil  currents,  tending  to  lower
the  voltage  setting  on  the  auxiliary  generator  transmitting  the  circulating
current  and  to  raise  the  setting  on  the  auxiliary  generator  receiving  the
circulating  current.

Electrical  Indicating  Instrument  V,  BA,  142A,  132B.— The

locomotive  is  equipped  with  a  voltmeter  in  the  battery  charging
circuit  and  with  ammeters  in  the  battery  and  traction  motor
circuits.

The  instruments  operate  on  the  D'Arsonval  principle,  using
a  permanent  magnet  for  the  field  and  a  coil  on  the  moving  ele-
ment for  the  armature.  On  account  of  the  high  current  on

Diesel-Electric  Locomotives  3,680-19

which  ammeters  operate,  they  are  provided  with  external
shunts  to  carry  the  heavy  current.

The  ammeters  in  the  main  power  circuits  are  calibrated  into  operating
zones  and  are  called  load  indicators.  The  engineman  must  be  careful  to
follow  the  operating  instructions  regarding  the  load  indicating  zones  so  as
not  to  damage  the  motors  and  generators  in  the  main  circuits.

The  battery  meters  should  be  observed  periodically  to  insure  proper
charge  and  prevent  a  run  down  battery  on  the  road.

The  charging  current  should  be  between  0  and  plus  5  amperes.  Imme-
diately after  starting  up  a  diesel  engine  the  charge  current  will  be  high
(about  plus  50)  but  this  will  return  to  normal  in  a  few  minutes  as  soon  as
the  battery  voltage  is  brought  back  up  to  normal.

The  battery  voltmeter  should  read  75  volts  (approximately)  when  the
diesel  engines  are  running  and  64  volts  when  they  are  shut  down.

3,680-20        Diesel-Electric  Locomotives

B.

J3
$

a
£

3,680-22        Diesel-Electric  Locomotives

,3,680-24        Diesel-Electric  Locomotives

«si

fs5

I!«      s

«       ii|

r^S   H«

L|i|ili|i|i|iJ      5!s

II1

CO

I

3,680-26        Diesel-Electric  Locomotives

O

is*

^^

-V

Mi  /
?/  GfOvf/

ft  SLA
A/0  /
EMGIH£
Mf>£RA
5  w/  rc/v

s

£5y    ^

IN

§       «vj3

1!?*

M;

fi

ii

.§

•3

!I

15   i

iSr— — 5o— — — i

fl  IHI|I|'|I|'|I|I|I|I-J

•i«iiii|i|iiiiiM  HI

rf

3,680-28       Diesel-Electric  Locomotives

1 .  What  are  the  fundamental  parts  of  a  diesel-electric
locomotive?

2.  Describe  briefly  the  function  of  a  diesel-electric  loco-
motive.

3 .  How  many  traction  motors  are  there  for  each  loco-
motive unit?

4.  How  are  the  main  generators  connected  to  the  dies  el
engine  ?

5.  What  are  auxiliary  generators  used  for?

6.  What  are  the  three  different  sets  of  motor  connections
used  to  control  the  speed  of  traction  motors?

7.  Give  the  purpose  and  function  of  the  master  controller.

8.  How  many  power  plants  does  a  diesel-electric  loco-
motive usually  have?

9.  What  is  meant  by  the  term  multiple  unit  operation?

10.  How  may  the  rotation  of  traction  motors  be  reversed?

1 1 .  What  is  the  function  of  the  field  shunting  contactors
and  interlocks?

12.  In  case  of  wheel  slipping,  what  takes  place  to  notify
the  operator?

13.  What  electrical  instruments  are  used  on  diesel-electric
locomotives?

Electric  Locomotives  3,681

## CHAPTER  133

The  designing  and  building  of  a  successful  electric  loco-
motive, calls  for  a  combination  of  the  highest  type  of  electrical
and  mechanical  engineering  skill.  Such  a  locomotive  must  be
considered  not  only  as  a  transformer  of  power,  but  also  as  a
vehicle;  and  the  experience  acquired  in  steam  locomotive
building  and  operation  is  invaluable  in  railway  electrification

Electric  locomotives  may  be  classified

1.  With  respect  to  the  drive,  as

a.  Gearless;

b.  Geared.

2.  With  respect  to  the  current,  as

TV  Ao4./ from  dynamos;

a .  JJirect  ^  from  St0rage  battenes.

b.  Alternating;

c.  Gas  electric;

d.  Oil  electric;

€.  Diesel  electric.

3.  With  respect  to  voltage,  as

a.  Low;

b.  Medium;

c.  High.

3,682

4.  With  respect  to
the  collecting  device,
as

a.  Trolley;

b.  Pantagraph;

c.  Third  rail.

.f  5.  With  respect  to

|  the  application  of  the

5  current,  as

1  a.  Direct  connected;
$  b.  Transformer;

+3

g  c.  Motor  generator,

f  6.  With    respect  to

2  service,  as

a.  Passenger

short  haul;

interurban;

local;

express;

heavy;

trunk  line.

»     -c»^.»  1^4       /industrial

b.  Freight     (mine>

c.  Switching.

g       Motors. — ^Except

3  in  a  few  instances,  city
|   and  interurban  electric

3,683

railways  employ  d.c.  motors  of  the  series  type,  supported  by
the  truck  transom  and  axle,  geared  to  the  axle  and  entirely  or
partially  enclosed  for  protection  against  water  and  dirt.

FIG.  6,146. — General  Electric  60  ton  storage  battery  type  industrial  haulage  locomotive.  The
particular  application  is  handling  heavy  loads  for  short  hauls  as  is  found  in  yard  shifting,  dock
service,  quarries,  etc.  Operation  and  repairs  can  be  performed  by  men  of  ordinary  ability.

/'"S  ARMATURE
J  RAILS

o  FIELD

FIGS.  6,147  to6>149.  —  Electric  circuits  of  the  simple  series  motor.  As  shown  in  these  illustrations
the  motors'have  four  poles  and  the  armature  winding  is  of  the  two  circuit  wave  length  which
permits  the  use  of  only  two  sets  of  brushes,  makes  cross  connections  unnecessary,  requires
the  fewest  number  of  turns  per  coil,  the  largest  and  therefore  strongest  conductors,  and  the
least  voltage  per  coil.  The  majority  of  railway  motors  still  in  service  are  of  this  type.

3,684

The  series  type  motor  is  so  called  because  the  same  current
passes  through  the  field  and  armature  windings  consecutively  or
in  series.  The  electrical  circuits  of  the  simple  series  motor  are
illustrated  in  figs.  6,147  to  6,149.

FIG.  6,150. — Westinghouse  twin  motor  used  on  freight  locomotives  and  high  speed  passenger
locomotives.  Note  that  two  motors  drive  one  pair  of  wheels.  The  same  type  motor  in  a  suit-
able frame  is  used  in  multiple  unit  cars.

An  improvement  in  railway  motors  was  the  introduction  of
the  commutating  pole.

This  feature  improves  the  commutation,  reduces  the  wear
of  brushes  and  commutators,  and  makes  possible  the  use  of
field  control  and  high  voltage  systems.

The  commutating  pole  series  motor  is  now  the  standard  for
d.c.  railways,  and  is  shown  in  figs.  6,156  to  6,158.

Field  Control.— A  further  development  is  the  field  control
motor  as  shown  in  figs.  6,159  and  6,160.  The  idea  of  securing

3,685

additional  efficient  running  speeds  by  varying  the  effective
field  turns  on  a  railway  motor  is  an  old  one,  but  on  account
of  commutation  difficulties  it  did  not  prove  successful  until
the  commutating  pole  was  developed.

in

20   RATIO

RATIO  »H0  ALSO  APPLIED  4  R  ON  AXLE

FIGS.  6,151  to  6,155. — Westinghouse  box  frame  commutating  pole  direct  current  rail  way  motor
details.

The  field  control  motor  has  the  field  arranged  in  two  parts
which  are  connected  in  series  with  a  lead  brought  out  from  the
point  FM,  where  they  are  joined  together,  as  in  fig.  6,160.

In  starting,  the  entire  motor  current  passes  through  both  parts  of  the
field  in  series,  called  the  full  field  connection,  setting  up  a  very  strong  field
and  developing  a  large  torque  with  a  relatively  small  current.  When  de-
sired, one  portion  of  the  field  is  cut  out,  leaving  only  the  short  field  in  the
circuit,  so  that  a  comparatively  weak  field  results  and  higher  speeds  are
secured.  These  arrangements  give  economy  and  flexibility,  in  that  less

3,686

starting  current  is  required  and  the  motor  provides  two  efficient  running
connections  instead  of  one.  Fig.  6,160  shows  the  ground  connection  for  the
short  field  position.

~">"          TROLLEY
("jAR  MATURE

,COMMUTATIM6

i  RAILS

FIGS.  6, 156  to  6, 158. — Diagrams  ofcommutatmg  pole  series  motor.  The  commuta ting  pole  im-
proves the  commutation,  reduces  the  wear  of  brushes  and  commutators,  and  makes  possible
the  use  of  field  control  and  high  voltage  systems.

~T~

^ARMATURE
>COMMUTAT1NG

FIGS.  6,359  and  6,160.— Diagrams  of  field  control  motor.

NOTE.— In  practically  every  instance,  where  railways  have  been  electrified  the  change
has  been  made  because  under  the  special  conditions  existing,  electric  locomotives  could  ac-
complish results  that  were  impossible  with  steam  operation.  A  study  of  the  leading  char-
acteristics of  steam  and  electric  locomotives  will  explain  the  reason  for  this.  The  steam  loco-
motive generates  its  own  power  and  its  output  is  limited  by  the  capacity  of  the  boiler.  The
electric  locomotive,  on  the  contrary,  is  simply  a  transformer  of  power,  and  with  ample  power
house  capacity  behind  it  there  is  practically  no  limit  to  its  output.  The  maximum  tractive
force  of  both  types  is,  of  course,  primarily  dependent  upon  the  weight  on  the  driving  wheels,
but  after  the  train  is  started  the  maximum  speed  of  the  steam  locomotive,  especially  on  as-
cending grades,  is  limited  by  the  steaming  capacity  of  the  boiler;  while  the  electric  locomotive
is  limited  by  the  capacity  of  its  motors.

3,687

#### Ques.  How  is  the  yoltage  reduced  in  electric  locomotives

from  high  tension  to  low  tension  for  the  motors?

Ans.  By  step  down  transformers  contained  in  the  body  of
the  locomotive.

FIG.  6,161. — Westinghouse  railway  motor,  60  h.p.;  600  volts;  87  amperes,  770  r.p.m.  suitable
for  light  weight  interurban  cars  where  high  running  speeds  are  necessary ,  in  double  equip-
ments on  modern  city  cars  and  in  quadruple  requirements  for  trailer  hauling.  It  is  adaptable
to  all  conditions  requiring  a  60  h.p.  motor  with  26  m.  or  28  in.  wheels.

FIG  .  6,162  .—Westinghouse  non-ventilated  motor  arranged  for  ventilation  with  an  external  fan.
The  fan  is  attached  on  the  end  opposite  the  pinion  and  its  method  of  drawing  the  air  through
air  ducts  provided  for  the  purpose  is  indicated  by  the  arrows.  Cooling  a  motor  increases  its
capacity  and  it  can  be  used  for  heavier  loads.

3,688

#### Ques.  How  are  loco-

motives designed  for
both  overhead  wire  and
third  rail  operation?

Ans.  The  locomotives
contain,  in  addition  to
the  step  down  trans-
former, a  motor  gener-
ator set  which  converts
the  a.  c.  to  d.  c.  for  the
motors.

When  operating  on  third
rail  the  pantagraphs  or
upper  contact  shoes,  are
drawn  down  and  the  inside
equipment  disconnected  so
that  only  the  motors  are  in
circuit  and  get  their  cur-
rent from  the  third  rail.

The  controlling  devices
for  starting  and  speed  ac-
celeration are  of  the  elec-
tro-pneumatic type.

Gear  Ratio. — A  sin-
gle size  of  motor  is  suit-
able for  a  variety  of  ser-
vice and  is  adapted  to
meeting  different  condi-
tions by  using  different
gears  to  connect  the
motor  shaft  to  the  car
axle.  In  order  that  gears
may  mesh  properly,
the  distance  between

3,689'

centers  of  the  gear  and  the  pinion  must  be  constant.  The  center
of  the  pinion  coincides  with  the  center  of  the  motor  shaft  and
the  gear  center  with  that  of  the  axle.  Hence,  for  any  motor,
the  gear  center  distance  is  fixed,  since  the  axle  runs  in  bearings
carried  on  the  motor  frame  between  the  axle  brackets  and  axle
caps.

In  laying  out  gears  for  a  fixed  center  distance  SA,  fig.  6,169,
this  center  distance  is  divided  into  two  parts  such  that  BA,
divided  by  SB,  gives  the  speed  reduction  desired.

Example. — If  a  speed  reduction  of  4.6  to  1,  be  required,  BA,  is  taken  4.6
times  as  long  as  SB.   Then  two  circles  are  drawn  with  S  and  A,  as  centers

FIG.  6,164. — Auxiliary  machinery  compartment  of  General  Electric  150  ton,  3,000  volt  d.c*
locomotive.

3,690

and  SB,  and  BA,  as  radii.  The  circumferences  of  these  circles  are  of  course
in  the  same  ratio  as  their  radii,  BA,  and  SB,  that  is,  4.6  to  1.  These
circles  are  known  as  the  pitch  circles  of  the  gear  and  pinion  respectively,
and  the  teeth  are  laid  out  around  these  circles.  To  mesh  properly,  the
distance  between  centers  of  adjacent  teeth  measured  along  the  pitch  circles
must  be  the  same;  so  the  number  of  teeth  in  the  gear  will  be  4.6  times  the
number  of  teeth  in  the  pinion.  It  is  evident  then  that  the  ratios  of  radii,
diameters  and  circumferences  of  the  pitch  circles,  and  number  of  teeth  of

V

DIRECT  DRIVE.  MOTORS

FIGS.  6,165  to  6,167. — New  York,  New  Haven  and  Hartford  motor  mountings.

### GEARED  MOTORS

FIG.  6,168. — Method  of  mounting  locomotive  motors  with  both  gears  and  connecting  rods
The  drive  is  through  a  form  of  Scotch  yoke  and  side  rods  as  shown.

3,691

gear  and  pinion  are  all  the  same  and  measure  the  amount  of  speed  reduction
from  armature  shaft  to  car  axle.

For  convenience  the  gear  ratio  is  customarily  expressed  by
giving  the  number  of  teeth  in  gear  and  pinion.

To  determine  the  size  and  strength  of  the  teeth  used,  the  pitch  of  the
teeth  must  be  known.  There  are  two  common  ways  of  expressing  pitch.
The  distance  between  adjacent  teeth  measured  along  the  pitch  circle  is
known  as  the  circumferential  pitch  and  of  course  is  equal  to  the  circum-
ference of  the  pitch  circle  divided  by  the  number  of  teeth.

BS

FIG.  6,169. — Diagram  for  laying  out  locomotive  motor  gears.

The  more  usual  and  convenient  form  is  to  gin  the  number
of  teeth  per  inch  of  pitch  circle  diameter  and  is  called  diametral
pitch.

In  the  example  cited,  assume  that  the  gear  center  distance  SA,  is  14  in,
and  that  the  diametral  pitch  is  3.  Then  SB,  is  2.5  in.  BA,  is  11,5  in.;  the
diameter  of  the  pitch  circle  of  the  pinion  is  5  in .  and  that  of  the  gear  is  23  in.;
the  number  of  teeth  in  the  pinion  is  15  and  in  the  gear  69.

The  sum  of  the  diameters  of  gear  and  pinion  is  twice  the
gear  center  distance  and  is  therefore  constant,

3,692

Then  as  long  as  the  pitch  rnd  gear  center  distances  are  constant,  the
total  number  of  teeth  in  gear  and  pinion  is  constant  irrespective  of  gear

JG.  6,170.— -General  Electric  150  ton,  3,000  volt  d.c.  locomotive.  It  is  of  the  twin  geared,
articulated  truck  type .  A  single  cab  is  mounted  on  two  equalizer  frames  which ,  in  turn,  are
carried  upon  three  two  axle  articulated  trucks.  A  motor  is  geared  directly  to  each  axle  with
twin,  cushion  type  gears .  The  six  motors,  with  which  each  locomotive  is  equipped ,  are  of  the
box  frame,  twin  geared  commtitating  pole,  railway  type  with  forced  ventilation.  They  are
designed  to  operate  two  in  series  on  a  3 ,000  volt  circuit,  or  1 ,500  volts  per  commutator.  The
windings  are  therefore  insulated  for  3,000  volts  to  ground.  An  18  tooth  steel  pinion  is
mounted  on  each  end  of  the  armature  shaft,  and  these  mesh  with  90  tooth  cushion  type
gears  on,  the  axle.  An  unusual  feature  of  the  design  of  this  locomotive  is  the  provision  for
removing  the  motor,  wheels,  or  axle  from  any  of  the  trucks  without  removing  the  cab.  By
disconnecting  the  motor  leads  and  jacking  up  the  motor  and  the  side  frames,  the  wheels  and
axle  and  finally  the  motor  can  be  lowered  into  a  pit.  The  power  for  the  operation  of  the
auxiliaries  is  provided  by  a  3,000-1 ,500  volt  dynamotor  which  carries  a  4  k. to.  65  volt  control
dynamo  mounted  on  a  shaft  extension.  The  two  blower  motors  and  the  two  compressor
motors  are  normally  operated  in  series  across  the  3,000  volt  supply,  using  the  mid-point  of
the  dynamotor  for  equalization.  This  scheme  allows  the  operation  of  the  compressors  and
blowers  directly  from  the  trolley  in  case  of  failure  of  the  dynamotor,  and  of  one  compressor
or  blower  in  case  of  the  failure  of  the  other  machine.  An  exciter  set,  used  for  regeneration,
is  driven  by  a  1,500  volt  motor  operated  from  the  1,500  volt  dynamotor  bus.  If  it  be  not
necessary  to  operate  the  blowers  at  maximum  capacity,  they  can  also  be  operated  on  the  1 ,500
volt  circuit  by  connecting  them  in  series.  The  control  dynamo  supplies  current  at  65  volts
for  lights,  head  lights,  foot  warmers,  and  control  circuits,  and  for  charging  the  storage  bat-
+ery.

FIG.  6,171. — General  Electric  running  gear  of  150  ton,  3,000  volt  d.c.  articulated  type  loco-
motive.

3,693

ratio.  This  fact  makes  it  very  easy  to  find  the  number  of  teeth  in  the
gear  and  the  pinion  for  changing  the  gear  ratio.  In  this  case,  for  14  inch
gear  centers  and  3  pitch,  the  total  number  of  teeth  is  84.  Assume  a  gear
reduction  of  3.2  is  desired;  that  is,  the  number  of  gear  teeth  is  to  be  5.2
times  the  number  of  pinion  teeth.  The  total  number  of  teeth  will  be
(3.2  4-  1)  —  4.2  times  the  number  of  pinion  teeth  which  will  be  84  -*•  4.2  =
20.  The  gear  will  have  3.2  X  20  «  64  teeth  and  the  ratio  will  be  20:64.

FIG.  6,172-— Westinghouse  intake  side  of  300  h.p.  oil  engine  for  oil  electric  locomotive.  The
four  stroke  cycle  engine  is  arranged  to  idle  at  300  r.p.m.  and  to  deliver  full  output  at  800  r.p  .  in.
The  speed  characteristics  are  such  as  to  effect  a  reduction  in  weight  per  h.p.  The  engine,  in-
cluding fly  wheel  weighs  approximately  7,000  Ib.  or  23.3  Ib.  per  h.p.  The  main  dynamo  is  a
750  volt,  210  k.w.  variable  voltage  d.c.  machine  receiving  field  excitation  from  a  64  volt,
5.3  k.w.  auxiliary  dynamo.  The  auxiliary  dynamo  armature  is  pressed  on  an  extension  of  the
dynamo  shaft  while  the  stator  is  bolted  to  the  mam  dynamo  bracket  and  is  easily  removable.
The  commutator  end  of  the  armature  is  carried  on  a  sleeve  type  bearing  while  the  engine  end
of  the  armature  is  bolted  to  the  fly  wheel  and  is  carried  by  a  double  bearing  in  the  engine.  The
principal  function  of  the  main  dynamo  is  that  of  supplying  power  to  the  traction  motors.  It
is  also  used  as  the  starting  motor  for  starting  the  engine,  receiving  its  power  from  the  64  volt,
204  ampere  hour  storage  battery .  Lastly,  it  serves  to  charge  the  battery  and  supplies  power
for  operating  the  compressors  and  auxiliaries  at  engine  idling  speed  of  300  r.p.m.  The  auxili-
ary dynamo  besides  supplying  power  for  excitation  of  the  field  of  the  main  dynamo,  furnishes
power  for  compressor  operation  and  battery  charging  when  the  main  dynamo  is  running  at
higher  than  idling  speeds.  The  motor  equipment  consists  of  four  locomotive  type  traction
motors  ,16:61  gear  ratio  and  having  an  hourly  rating  of  146  amperes  at  600  volts  or  a  continu-
ous rating  of  85  amperes  at  300  volts .  They  are  self  ventilated .  This  type  of  motor  was  de-
signed for  a  high  tractive  force  at  low  speed  for  trolley  type  locomotive  service  and  is  an  ideal
application  for  switching  service  with  an  oil  electric  locomotive.

3,694

Electric  Locomotives  3,695

desired  over  a  given  profile  with  highest  efficiency,  low  main-
tenance and  minimum  first  cost,  requires  careful  study  of  all
operating  conditions  as  well  as  definite  knowledge  as  to  what
work  can  actually  be  performed  with  certain  electric  motive
power  equipment  under  the  specific  conditions  encountered.

Safe  and  sane  operating  conditions  for  the  train  crew,  rolling
equipment  and  freight  are  of  course  the  first  consideration  in
such  computations.

The  fundamental  law  applying  to  train  movement  by  elec-
tric locomotive  is  that  in  pulling  a  trailing  load  of  cars  weighing
a  certain  number  of  tons,  the  motors  must  be  capable  of  exert-
ing a  certain  variable  number  of  pounds  tractive  effort  or
pulling  force  at  the  driving  wheels  in  order  to  overcome  the
forces  tending  to  retard  the  movement  of  the  train.

From  this  it  is  evident  that  the  friction  between  the  rails  and  wheels  is  a
function  of  the  capacity  of  the  locomotive  to  move  tonnage .  The  maximum
tractive  effort  rating  of  Baldwin-Westinghouse  standard  electric  locomotives
is  25%  of  the  weight  on  the  driving  axles.  With  clean,  dry  rail,  the  co-
efficient of  friction  between  wheels  and  rail  may  be  as  high  as  .35  giving  an
instantaneous  tractive  effort  of  35%  of  the  weight  on  drivers.  If  the  pull
required  at  the  drawbar  plus  the  locomotive  frictional  resistance  exceed
this  number  of  pounds  and  the  motors  have  torque  in  excess  of  this  value,
the  wheels  will  slip  and  not  permit  the  train  to  start.

Motor  capacity  or  output  is  largely  a  matter  of  temperatures-

A  relatively  small  motor  can  exert  a  comparatively  enormous  tractive
effort  for  an  instant,  but  the  heat  developed  in  its  windings  will  be  so  great
that  it  will  burn  up  if  operated  continuously.  A  motor  equipment  may  be
large  enough  to  haul  a  train  at  schedule  speed,  over  a  long  stretch  of  level
track  and  remain  at  a  safe  temperature,  but,  if  grades  or  long  sharp  curves
are  encountered  the  temperature  of  the  motor  may  rise  to  a  dangerous
degree.

Much  more  power  is  required  to  bring  a  train  up  to  speed
than  is  required  to  run  it  after  that  speed  is  attained.

3,696

Motors  for  Mine  Locomotives.— These  are  similar  in  many
respects  to  motors  for  street  railways.

Both  of  these  types  are  d.c.  motors  and  commonly  transmit  power  to  the
driving  wheels  through  single  reduction  gearing.  The  method  of  mounting
is  also  similar,  one  side  of  the  motor  being  suspended  from  the  axle  by  means
of  axle  bearings,  and  the  other  side  by  an  attachment  to  the  truck  framing.
There  are,  however,  a  number  of  requirements  affecting  the  design  of  mine
locomotive  motors  which  serve  to  separate  them  as  a  group  from  other  forms
of  traction  motors.  These  requirements  are  of  course  a  result  of  the  kind  of
work  which  the  mine  locomotive  must  do  and  the  conditions  under  which  it
must  be  done.  Comparatively  few  years  of  motor  evolution  have  estab-
lished the  features  which  enable  one  to  recognize  a  mine  locomotive  motor
even  if  seen  alone  and  not  as  a  part  of  the  locomotive.

FIG.  6,174. — A  mine  locomotive  with,  side  frames  removed  to  show  position  of  motors.

Having  in  mind  the  space  limitations,  the  motor  designer  has
the  problem  of  so  proportioning  the  parts  as  to  obtain  a  maxi-
mum torque  from  a  frame  of  certain  dimensions.

The  active  electrical  parts  must  be  proportioned,  however,  with  due  re-
gard to  clearances  between  revolving  and  stationary  parts,  mechanical
strength,  access  to  brush-holders,  correct  lubrication,  etc.

A  careful  distinction  should  be  made  between  motor  torque
(or  tractive  effort)  and  horse  power.

If  a  locomotive  be  equipped  with  motors  that  develop  a  certain  torque  at
the  armature  shaft,  the  locomotive  will  have  a  corresponding  tractive
effort  developed  at  the  wheels.  In  other  words,  the  locomotive  will  pull  a
certain  number  of  cars  of  coal  or  ore.  This  pulling  ability  represents  the
torque  which  the  designer  has  been  able  to  get  out  of  a  motor  of  given  fran?e

Electric  Locomotives  3,697

dimensions  and  is  practically  independent  of  horse  power.  The  horse  power
is  the  result  of  both  this  pulling  ability  and  the  speed  at  which  the  pulling  is
done  as  shown  in  the  familiar  formula:

horse  power  =torqueXr'^w'

The  error  is  often  made  of  assuming  that,  of  two  locomotives  otherwise
the  same,  the  one  having  motors  of  higher  horse  power  will  pull  more  loaded
cars .  It  is  true  that  five  horses  may  be  able  to  pull  a  load  that  four  cannot,
but  it  does  not  follow  that  a  locomotive  equipped  with  50  horse  power  mo-
tors can  pull  more  cars  of  coal  than  one  equipped  with  40  horse  power

FIG.  6,175. — Typical  mine  locomotive  motor.

motors.  The  difference  is  that  all  horses  pull  at  about  the  same  speed  while
electric  motors  may  be  designed  for  a  wide  variety  of  speeds .  Knowing  the
torque  that  may  be  obtained  from  a  given  motor  volume,  the  correct  speed
is  dependent  upon  the  desirable  locomotive  haulage  speed.

Locomotives  used  for  gathering  cars  within  the  mine  may  operate  at
speeds  as  low  as  four  to  six  miles  per  hour,  while  main  haulage  locomotives
have  a  most  desirable  speed  at  eight  to  twelve  miles  per  hour.  The  tend-
ency is  toward  lower  speeds  than  formerly  for  gathering  locomotives,  and
for  higher  speeds  for  main  haulage.

The  standard  voltages  for  trolley  type  mine  locomotives  are
250  and  500  volts.

3,698

FIG.  6,176.— Top  half  of  extremely  narrow  gauge

FIG.  6,177 .—Method  of  removing  top  half  of  split  frame  motor  and  armature.

3,699

The  500  volt  trolley  has  proved  dangerous  due  to  workmen  coming  in
contact  witn  it .  The  250  volt  standard  is  rapidly  coming  into  more  general
use,  while  500  volts  is  seldom  used  in  a  mine.

FIG.  6,178. — Mine  locomotive  motor  for  use  on  IS  inch  track.

NOTE. — Several  states  have  passed  legislation  prohibiting  the  installation  of  a  500-volt
trolley  in  new  mines.  For  storage  battery  locomotives  80  volts  is  usual,  48  cells  of  lead  or
80  to  88  cells  of  Edison  battery.  The  mine  motor,  along  with  other  types  of  electric  motors,
has  become  standardized  in  the  use  of  commutating  pole  windings  for  voltages  of  250  and
above.  The  80-volt  motors  for  operation  from  storage  batteries  are  usually  of  the  non-com-
mutating  pole  type,  as  commutating  poles  are  not  necessary  at  this  voltage  to  obtain  sparkless
commutation .

NOTE. — Flame  proof  construction.  The  explosion  tested  or  permissible  construction
has  resulted  from  the  necessity  for  motors  that  can  be  safely  operated  in  the  presence  of  ex-
plosive gases  or  coal  dust.  The  U.  S.  Bureau  of  Mines  has  established  a  schedule  of  con-
struction details  and  tests  which  must  be  met  in  order  to  obtain  its  approval  of  the  apparatus
as  being  permissible  for  operation  in  gaseous  mines.  The  final  tests  which  are  made  on  new
motors  by  the  Bureau  definitely  prove  that  an  explosion  of  gas  inside  will  not  cause  an  ex-
plosion of  gases  surrounding  the  motor.  The  fully  permissible  locomotives  are  naturally
limited  to  the  storage  battery  type.  The  trolley  locomotive  is  eliminated  due  to  the  sparking
between  trolley  wheel  and  trolley.  Some  operators  not  favorable  to  storage  battery  loco-
motives have  greatly  minimized  the  danger  of  explosions  by  using  locomotives  equipped  with
explosion  tested  motors  and  control  and  obtaining  power  through  a  cable  reel  and  cable.  This
cable  is  hooked  to  a  trolley  in  the  main  entry  where  the  ventilation  is  good  and  the  probability
of  explosive  gases  is  small.

3,700

Accordingly,  the  duty  on  the  motor  is  very  severe  at  starting.  It  is
apparent  then,  that  in  order  to  select  the  most  suitable  motor  equipment
for  a  given  service,  the  track,  grade  and  traffic  conditions  must  be  fully
understood.

It  is  also  obvious  that  the  motor  equipment  must  be  capable  of  exerting
a  tractive  effort  for  short  periods  approaching  the  tractive  limits  of  the
complete  locomotive  mechanically  without  serious  temperature  rise  if  the
locomotive  is  to  be  a  successful  application.  These  facts  indicate  the
danger  that  may  arise  if  a  locomotive  be  over  ballasted.  The  weight  of  a
locomotive  for  a  certain  service  may  be  limited  also  by  the  strength  of
bridges  and  the  weight  of  rail.

The  maximum  current  which  the  locomotive  can  safely  take
from  the  sub-stations,  the  probable  tonnage  to  be  handled  daily

Flo.  6,179. — General  Electric  Diesel  electric  locomotive .  Built  essentially  for  switching  service*
the  4-4  wheel  locomotive  here  shown  mounts  a  300  h  p,  Ingersoll-Rand  airless  injection  oil
engine  direct  connected  to  a  200  k  w.,  d  c.  General  Electric  dynamo,  which  fu'-nhhea  current
to  four  motors  of  the  same  mahe  geared  to  each  of  the  four  axles.  The  wider  frame  was
built  by  the  American  Locomotive  Co.  of  rolled  steel  channels  carrying  two  4  wheel  trucks
of  the  pedestal  type.  Carried  on  board  the  locomotive  are  also  the  following  apparatus:
2  G.  E.  motor  driven  air  compressors,  1  G.  E.  automatic  air  brake  schedule;  1  straight  air
brake  schedule;  1  gasoline  air  starting  set;  5  contact  switches;  1  storage  battery  set;  1  charging
.relay;  2  fuel  oil  tanks;  2  cooling  water  tanks;  1  cab,  lights,  head  lights,  etc.

3,701

and  at  what  points  it  will  originate  and  be  delivered,  are  other
factors  which  affect  the  proper  selection  of  locomotives.

The  four  major  service  requirements  of  a  locomotive  may  be
summarized  as  follows:

1.  It  must  have  sufficient  weight  on  drivers  to  start  the  heaviest  train  on
the  maximum  grade  at  reasonable  adhesion.

2.  It  must  have  sufficient  continuous  motor  capacity  to  avoid  over-
heating in  continuous  service.

FIGS.  6,180  and  6,181.— Westinghouse  locomotive  control  and  reset  switch.

3.  It  must  have  sufficient  overload  capacity  to  successfully  meet  short
time  load  demands  imposed  by  starting  or  running  train  on  grades.

4.  It  must  have  proper  speed  characteristics  to  suit  the  traffic  require-
ments.   Slow  speed  operation  reduces  power  demands  on  sub-stations,  but
may  interfere  with  passenger  service  or  not  be  sufficiently  fast  for  express
freight  service.

Locomotive  Control  Equipment. — As  an  example  of  control
the  standard  unit  switch  system  as  used  on  Baldwin  Westing-
house  locomotives  is  here  described.  This  type  of  control  has

3,702

the  following  advantages  as  applied  to  locomotive  installations
and  operation:

1.  Hand  acceleration  is  particularly  necessary  in  switching  operations
for  safety  reasons  in  order  that  the  engineer  may  have  complete  control  of
the  locomotive  speed  at  all  times.  The  unit  switch  control  is  well  adapted
for,  and  is  always  applied  to,  locomotives  arranged  for  hand  acceleration.

2.  The  contact  pressure  of  the
unit  switches  is  independent  of  the
line  voltage.  This  feature  is  useful  in
handling  heavy  seasonal  freight  on
parts  of  a  railway  system  where  vol-
tage may  below.

3.  Ample  protection  is  provided
against  excessively  heavy  overloads,
grounds,  short  circuits,  surges  in  the
contact  line  and  lightning.

4.  Two  or  more  connected  loco-
motives may  be  operated  from  any
one  master  controller.

Main  Circuit  Switches. — The

various  main  circuit  connections
are  made  by  unit  switches  op-
erating by  compressed  air  sup-
plied by  the  air  brake  system.

The  admission  of  air  to  the  unit
switches  is  controlled  by  electro-
pneumatic  valves.  These  valves  are
actuated  by  current  from  a  low  vol-
tage control  circuit  carried  through  a  train  line  from  the  master  controller.
This  low  voltage  control  circuit  is  obtained  by  tapping  from  points  on  the
control  resistor,  which  is  connected  between  trolley  and  ground.

Each  switch  is  closed  against  a  powerful  spring,  by  a  piston  actuated  by
compressed  air  when  its  control  circuit  is  energized.  The  switch  will  be
opened  quickly  by  this  spring  when  the  air  is  released.  The  movement  of
the  switch,  either  opening  or  closing,  is  rapid  and  positive,  and  heavy  con-
tact pressure  is  obtained.

FIG.  6,182. — Westinghouse  overload  relay  for
locomotive.

Electric  Locomotives  3,703

Reverser. — The  movement  of  a  locomotive  is  directed  either
forward  or  backward  by  means  of  an  electro-pneumatically
operated  reverser.

The  reverser  consists  ut  a  number  of  stationary  fingers  mounted  on  a
rigid  base  and  pressing  upon  one  or  the  other  of  two  sets  of  contacts  which
are  mounted  on  a  rotating  drum.

The  lever  on  the  master  controller  controls  the  rotation  of  the  drum  to
place  the  correct  set  of  contacts  for  the  direction  of  movement  desired,  in
contact  with  the  stationary  pressure  fingers.

FIG.  6,183. — Westinghouse  electro-pneumatically  operated  reverser  for  locomotives.

The  reverser  is  so  interlocked  that  it  cannot  be  operated  unless  the
controller  handle  be  in  the  off  position.

Main  Fuse  Box. — To  protect  the  locomotive  equipment  from
grounds  or  short  circuits,  a  fuse  is  connected  in  the  main  cir-
cuit next  to  the  trolley.

An  overload  relay  is  provided  with  its  operating  coil  connected  in  the
main  circuit  ahead  of  the  line  switch.  This  relay,  adjustable  over  a  wide
range  in  current  values,  will  cause  the  main  circuit  to  be  opened  when  a
predetermined  limit  of  current  has  been  reached.

Grid  Resistors.— The  grid  resistors  consist  of  the  required
number  of  8  in.  three  point  suspension  cast  iron  grids,  arranged
in  a  suitable  number  of  frames.

3,704

The  grids  comprising  each  frame  are  held  together  between  sheet  steel
end  plates  by  three  mica  insulated  tie  rods  arranged  at  the  three  points  of
an  equilateral  triangle,  which  gives  a  very  solid  and  substantial  construction.

FIG.  6,184. — The  engineer's  locomotive  operating  equipment.

Master  Controller.— The  control  circuits  for  operating  the
unit  switches  and  the  reverser  are  established  by  means  of  the
master  controller  levers.  One  lever  is  provided  for  notching  up
or  accelerating  the  locomotive  and  another  lever  for  reversing
the  direction  of  movement  as  explained  under  the  heading
Reverser.

3,705

The  reversing  lever  is  interlocked  mechanically  with  the  operating  handle,
so  that  it  cannot  be  thrown  to  another  position  unless  the  main  drum  is  in
the  opposition.

Sixteen  notching  positions  are  provided  on  the  master  controller.  A
master  controller  is  located  in  each  end  of  the  cab  for  double  end  operation,

Meters,  Gauges,  Etc. — An  instrument  board  is  located  within
easy  vision  from  the  engineer's  position.

FIGS.  6,185  and  6,186. — Westinghouse  side  and  front  of  a  typical  main  control  circuit  unit
switch  for  locomotive.  The  parts  are:  1,  blowout  coil;  2,  contacts;  3,  arc  box  side;  4,  upper  arc
block;  5,  lower  arc  block;  6,  arc  box  latch;  7,  terminal  board;  8,  shunt;  9,  magnet  valve;  10,
mounting  bar;  11,  barrier.

FIG.  6,187  — Locomotive  master  controller  with  cover  removed.

An  ammeter  connected  in  the  main  circuit,  air  gauges,  and  a  volt  meter
are  mounted  on  this  board,  and  each  is  well  illuminated  from  a  central
light  by  reflectors  which  also  shield  the  light  from  the  direct  vision  of  the
operator.  An  instrument  board  is  installed  in  each  end  of  the  cab.

The  control  equipment  includes  also,  all  necessary  auxiliary  apparatus
such  as  motor  cut  out  switch,  main  switch,  lighting  switches  and  lightning
arresters.

Locomotive  Air  Brake  Equipment. — This  consists  of  double
air  compressor  units  to  provide  an  ample  and  reliable  air  sup-
ply, an  automatic  governor  which  controls  the  operation  of  th§

3,706

FIG.  6,188. — Westinghouse  motor  driven  air  compressor  for  locomotive.

FIG.  6,189. — Westinghouse  operator's  brake  valve.  The  upper  lever  is  for  locomotive  brakes
only.  The  lower  lever  operates  the  automatic  brakes.  The  air  brake  has  two  functions,
namely,  to  stop  the  train  in  the  shortest  possible  time,  and  to  insure  smoothness  and  reliabil-
ity in  train  handling.  To  obtain  these,  the  equipment  is  a  combined  automatic  and  independ-
ent brake,  allowing  the  locomotive  brakes  to  be  controlled  independently  of,  or  in  conjunction
with,  the  train  brakes.

Electric  Locomotives  3,707

compressors  between  predetermined  maximum  and  minimum
pressures,  reservoirs  with  sufficient  storage  capacity,  double
end  brake  valves  with  an  independent  and  automatic  position,
a  distributing  valve  and  the  brake  cylinders.

Severe  service  demands  double  air  compressor  units  to  provide  sufficient
air  for  braking  and  other  purposes.  The  control  of  the  compressors  is  so
arranged  through  a  governor  synchronizing  system  that  each  unit  will
carry  its  share  of  the  load,  both  when  operating  as  a  single  cab  locomotive
or  with  two  cabs  in  multiple.  The  compressors  may  also  be  operated  in-
dependently when  necessary.

1.  Give  a  classification  of  electric  locomotives.

2.  What  types  of  motor  are  used  on  electric  locomotives?

3.  What  is  the  advantage  of  inter-pole  motors?

4.  How  is  the  field  arranged  in  a  field  controlled  motor?

5.  How  is  the  voltage  reduced  in  electric  locomotives

from  high  tension  to  low  tension  for  the  motors?

6.  How  are  locomotives  designed  for  both  overhead  wire

and  third  rail  operation?

7.  What  types  of  drive  are  used  between  motor  and  power

wheel  axle?

8.  Describe  the  method  of  laying  out  gears.

9.  How  is  a  gear  ratio  usually  expressed?

10.  What  are  the  points  relating  to  locomotive  selection?

11.  Give  comparison  of  the  power  required  for  train  op-

eration, in  accelerating  and  at  constant  speed.

3,708  Electric  Locomotives

12.  What  are  the  features  of  mine  locomotives?

13.  Describe  a  Diesel  electric  locomotive.

14.  Describe  at  length  the  locomotive  control  equipment.

Current  Collecting  Devices 3,709

## CHAPTER  134

Classification.— The  various  electric  traction  systems  in  suc-
cessful use  as  distinguished  by  the  mechanical  means  provided
and  special  methods  adopted  for  supplying  current  to  the
motors  are,  as  already  mentioned,  divided  into  four  classes:

FIGS.  6,190  and  6,191.— Trolley  wheels.  Fig.  6,190,  Ideal  trolley  wheel;  fig.  6,191,  Union
standard  trolley  wheel.  The  trolley  wheel  must  not  be  hard  enough  to  wear  the  wire
unduly,  it  must  not  be  soft  enough  itself  to  wear  out  readily,  and  it  must  have  maxi-
mum conductivity.  Union  standard  trolley  wheels  are  made  of  phosphor  bronze,  while  the
Ideal  trolley  wheel  is  made  with  a  forged  copper  center  on  either  side  of  which  steel
flanges  are  pressed.

1.  Overhead  trolley  system;

2.  Pantagraph  system;

3.  Third  rail  system;

4.  Underground  rail  or  conduit  system.

The  Overhead  Trolley  System.— In  this  arrangement  which
is  largely  used  in  towns  and  cities,  the  current  for  the  motors

3,710

FIGS.  6,192  and  6,193.-— Ohio  Brass  trolley  wheel  and  harp.

ADJUSTING?
SCREW

POLE

sooner

BODY

SWIVE.L

### SHUNT  FOR  POLE  SOCKET

### BODY  AND  SWVEL

FIG.  6,194. — Nuttall  roller  bearing  trolley  base  for  interurban  or  city  service.  "This  base  is  sup-
plied with  copper  shunts  which  connect  the  pole  socket  axle  pin  to  the  swhel  casting  and
obviate  the  necessity  of  carrying  current  through  the  bearing.  Its  wheel  pressure  increases
as  the  pole  approaches  the  perpendicular.

Current  Collecting  Devices  3,711

is  taken  from  an  overhead  wire  by  means  of  a  "trolley"  with
grooved  wheels,  which  is  held  up  against  the  wire  by  a  flexible
pole.  The  wires  from  the  contact  wheels  pass  down  the  pole  to
the  car  controller  and  thence  to  the  motor,  the  return  circuit
usually  being  through  the  rails.

•SHOE

^^

"INSULATOR
FIG.  6,195. — Pantograph,  single  shoe  type.

Pantograph  System. — This  is  a  form  of  trolley  used  in  high
speed  electric  traction.  A  broad  contact  shoe  formed  of  conduct-
ing material  is  supported  by  jointed  elbows  resembling  a  panta-
graph  carried  on  springs.  The  trolley  is  raised  and  lowered  by
compressed  air.  The  top  of  contact  member  of  the  pantagraph
slides  along  the  overhead  wire  and  is  used  where  the  voltage
is  high;  for  instance,  1400  volts  or  over.

3,712

The  Third  Rail  System. — In  this  system  a  rail  called  the
"third  rail"  is  laid  outside  the  track  rails.  The  current  is  taken
by  means  of  a  suitable  contact  shoe  which  slides  along  the  rail,
and  the  car  is  controlled  by  the  motorman  as  in  the  case  of  a
trolley  car.

FIGS.  6,196  to  0,200 .--Ohio  Brass  third  rail  support  and  insulator,  for  under  contact  opera-
tion. This  is  used  in  open  roadways  where  snows  may  be  heavy  and  it  is  necessary  to  have
greater  distance  between  the  live  rail  and  the  ground.  The  shoe  slides  under  the  rail  instead
of  on  top  of  it  as  in  subways  or  other  protected  places.

The  third  rail  contact  shoe  is  a  projecting  foot  or  shoe  at  the  base  of  the
car,  supported  by  springs  and  which  presses  against  and  slides  upon  a  rail
energized  to  give  the  current.

In  the  operation  of  trains  as  in  subways  or  on  elevated  roads  where  the
consumption  of  current  is  considerably  heavier  than  for  single  cars,  third
nu>  displace  the  trolley  wires  for  conveying  the  current  to  tin  motors.

Current  Collecting  Devices  3,713

#### Ques.  What  are  third  rails?

Ans.  Track  rails  set  on  insulators  alongside  of  tracks  to
provide  a  means  for  supplying  large  quantities  of  current  to
trains.

#### Ques.  How  is  this  done?

Ans.  By  means  of  shoes  extending  from  the  bottom  of  th*
cars  which  slide  along  the  top  or  underside  of  the  rails.

FIG.  6,201  and  6,202. — Third  rail  support  and  insulator  for  higher  than  600  volt  operation  and
protection  boards  at  the  side  for  protection  against  side  contact.

Third  rails  are  installed  in  various  ways  as  regards  protec-
tion against  contact  and  for  workmen;  and  these  ways  depend
upon  the  roadway,  the  type  of  shoe  used,  and  the  amount  of
protection  required.

For  top  contact  shoe,  side  boards  are  used  as  shown  in  fig.  6,201;  for
sliding  contact  shoe,  a  top  covering  with  sufficient  spacing  for  the  shoe  to
come  in  at  the  side  is  used;  for  under-contact  shoe,  a  metal  insulator  holder
covers  the  rail  and  offers  the  necessary  protection.

3,714

#### Ques.  How  are  third  rail  sections  made  continuous  elec-

trically?

Ans.  Either  by  welding  the  joints  or  by  putting  on  splice
plates,  as  on  track  rails,  and  copper  bonds  across  them.

FIG  .  6,203 . — Yoke  construction  for  conduit  or  underground  trolley,  as  installed  on  Metropolitan
Railways,  New  York  City.  These  yokes  were  placed  5  feet  apart  in  an  excavation  made
through  the  street.  The  track  rails  A,  A,  and  the  slot  rails,  B,  B,  were  then  laid  on  the
yokes,  and  the  ties  C,  C,  inserted.  The  whole  structure  was  then  blocked  up,  surfaced  and
lined,  and  constituted  the  track  construction.  The  conductors  consist  of  two  channel
beams,  D,  D,  placed  6  inches  apart  and  supported  by  insulators  E,  E,  at  each  yoke.  The
contact  rail  joints  are  bonded  in  a  manner  somewhat  similar  to  ordinary  rail  bonding,  and
form  a  complele  metallic  circuit  having  a  pressure  of  500  volts  between  the  conductors.
The  current  from  these  conductors  passes  through  the  slot  or  opening  between  the  slot  rails
and  extends  into  the  conduit  to  a  distance  sufficient  to  bnng  the  plow  contacts  or  shoes
F,  against  the  conductors.  The  spring  G,  tends  to  keep  the  shoes  normally  about  8  inches
apart,  so  that  when  they  are  pressed  into  the  6  inch  space  between  the  conductors,  they
maintain  a  firm  sliding  contact  with  the  latter.  Hand  holes  provided  with  iron  covers  are
placed  about  15  feet  apart  directly  over  the  insulators.  The  manholes  are  placed  about  150
feet  apart,  and  usually  between  the  tracks.  Arrangements  are  made  at  these  points  to  drain
the  conduit  into  the  sewers .  The  bottom  of  the  conduit  is  given  a  minimum  grade  of  2  inches
to  100  feet,  so  as  to  insure  proper  drainage  on  sections  of  level  track.  The  contact  rails
are  treated  1'ke  a  double  trolley  wire,  and  the  feeders  and  mains  are  laid  in  underground
conduits.  This  system  is  so  expensive  to  install  that  its  use  is  limited  to  only  the  largest
cities  where  for  various  reasons  the  use  of  the  overhead  trolley  is  objectionable  and  pro-
hibited.

3,715

#### Ques.  What  are  bonds?

Ans.  Bonds  are  copper  straps  with  terminals  for  carrying  the
current  around  the  track  joints.

#### Ques.  How  are  they  fastened?

Ans.  By  drilling  holes  in  the  rails  and  compressing  the  ends
or  terminals  of  these  copper  straps  in  the  holes.

### NSULATOR

fc:.-<SSffS|  SJI   I  \NV-Wt-i^

&»fo"'j*<-jt*\°'&J*Ky$!(    lr-T^~=:-  -=•--=

5-  •£..;• ;  ,<>/  ,:V?  ;*;.'-?:  #.0-!      ^   -~~
FIG.  6,204.— Cross  section  showing  construction  of  protected  top  contact  third  rail,

The  Underground  Trolley  or  Conduit  System.— This  system
is  used  only  in  large  cities  where  trolley  cars  are  maintained
and  poles  and  overhead  wires  are  not  permitted.  The  con-
struction is  extremely  high  in  cost  compared  with  trolley  wire
installation.

3,716  Current  Collecting  Devices

*J  .2    4>  J

«  w"S

"

1P

5I1

ts  I

3,717

### SHANK-

FIG.  6,216.— Typical  trolley  harp.  In  construction  a  harp  is  best  made  of  malleable  iron
as  this  metal  is  best  adapted  for  the  strenuous  overhead  service  because  harps  so  con-
structed are  strong  enough  to  withstand  shocks  caused  by  wheels  leaving  the  wires  Heavy
harps  place  a  severe  burden  on  the  springs  in  the  trolley  base  and  make  the  spring  action
sluggish,  but  malleable  iron  harps,  because  of  their  light  weight,  do  not  retard  the  function
of  the  springs.  Furthermore,  there  are  no  sharp  corners  or  projections  to  catch  and  tear
down  overhead.  The  features  of  these  harps  are:  1,  Non-turning  washer—a  lip  on  the  edge
of  the  washer  fits  down  into  a  slot  in  the  harp  and  locks  the  contact  washer  in  place.  2,
Phosphor  bronze  shunt  springs— the  shunt  springs  are  turned  into  a  slot  and  riveted  to
the  outside  of  the  harp.  The  shunt  springs  do  not  come  in  contact  with  the  wheel  and
consequently  there  is  no  friction  wear.  3,  Axle  pin— the  axle  pin  is  case  hardened.  The
cotter  pin  which  holds  h  in  place  is  easily  accessible  and  may  be  removed  on  the  job  quickly
and  without  difficulty.

3,718 Current  Collecting  Devices

1.  Give  a  classification  of  the  various  current  collecting

devices.

2.  In  what  localities  is  the  overhead  trolley  largely  used?

3.  Describe  the  overhead  trolley.

4.  What  is  a  pantagraph?

5.  How  is  a  pantagraph  raised  or  lowered?

6.  Describe  the  operation  of  the  pantagraph  system.

7.  What  is  a  "third  rair?

8.  How  is  current  taken  from  a  third  rail?

9.  Describe  several  types  of  third  rail  mounting.

10.  Name  two  methods  of  shoe  contact.

11.  How  are  third  rail  sections  made  continuous  elec-

trically?

12.  What  are  bonds?

13.  Describe  the  underground  trolley  or  conduit  system.

14.  What  are  the  requirements  of  a  conduit  system?

Railway  Control  Methods  3,719

## CHAPTER  135

The  control  apparatus  on  a  car  provides  for  the  correct  ap-
plication of  power  in  starting,  for  operation  "forward"  or
"backward"  for  opening  the  power  circuits  in  order  to  slow
down  or  stop,  and  for  the  protection  of  the  equipment.

FIG.  6,217. — Westinghouse  standard  resistor  for  d.c.  railway  equipment.

If  full  trolley  voltage  were  applied  to  the  motors  at  stand-
still, an  enormous  current  would  flow  through  them  and  they
would  develop  an  immense  tractive  effort.  The  result  would  be
disastrous  both  electrically  and  mechanically;  in  fact,  satis-
factory operation  would  be  impossible.

The  control,  therefore,  includes  electrical  resistance,  made
up  in  the  form  of  grids  mounted  in  one  or  more  frames,  fig.

3,720

6,217,  which  is  connected  in  series  with  the  motors  during  the
starting.

This  resistor  is  provided  with  taps  so  that  the  amount  of  resistance  in
the  circuit  may  be  gradually  reduced  from  the  maximum  at  the  instant  of
starring  until  it  is  finally  all  cut  out  of  circuit  and  the  motors  are  receiving
full  voltage.

The  various  connections  are  made  through  a  controller,  each
step  at  which  a  connection  is  changed  being  known  as  a  "point"
or  "notch"  on  the  controller.

### ARMATURES

RAILS**

FIG.  6,218. — 1,200  volt  two  motor  equipment.

As  a  controller  has  comparatively  few  points,  the  voltage  applied  to  the
motors  is  increased  gradually  by  steps,  instead  of  continuously,  which
.  would  be  the  ideal  method,  if  practicable.    Hence,  the  current  and  conse-
quently the  tractive  effort  of  the  motors  vary  during  the  "notching  up'*
process.

Controllers  and  resistors  are  designed  so  that  with  ordinary
handling  the  voltage  steps  will  be  fairly  regular  and  the  varia-
tion of  current  in  the  motors  limited  so  that  smooth  starting
results.

3,721

Fig.  6,221  shows  approximately  how  the  current  CC1  and  the  voltage  at
the  motors  W1  change  as  the  controller  is  operated.

All  modern  railway  equipments  include  an  even  number  of
motors.

SERIES  CONNECriOHS

R/ULS  «

### CONNECTIONS         U  RAILS

FTGS.  6,219  and  6,220.— Series*  and  parallel  hook  ups  for  600  volt  two  motel  •eqjoipment.-

3,722

With  one  motor  equipments  and  where  only  two  motors  are  used  and  are
connected  in  series  so  that  they  may  be  operated  from  the  trolley  at  twice
the  motor  voltage  (such  as  two  600  volt  motors  in  series  on  a  1,200  volt
trolley),  fig.  6,219  and  6,220,  indicate  the  starting  conditions  and  propor-
tion of  rheostatic  loss .  Only  a  small  number  of  such  car  equipments  are  in
use  and  their  field  is  very  limited.  The  platform  controllers  used  with
them  are  known  as  R  type  or  rheostatic  controllers.  Hence,  it  may  be  said
that  the  majority  of  car  equipments  may  have  the  motors  individually  con-
nected in  series  or  parallel  with  each  other,  or  the  motors  may  be  giouped
two  in  series  or  two  in  parallel  and  the  groups  connected  in  series  and

FIG.  6,221,— Volt  and  ampere  diagram  for  various  positions  of  the  controller.  For  simplicity
in  calculation  the  voltage  is  assumed  to  vary  continuously  as  indicated  by  the  line,  VT',  and
the  current  is  assumed  constant  during  notching  as  shown  by  the  line  II'.  Although  the
voltage  applied  to  the  motors  themselves  varies  from  V  to  T',  the  voltage  at  which  current
Is  taken  from  the  trolley  is  constant  at  TT'.  The  difference  between  trolley  and  motor
voltages  is  taken  up  by  the  resistor.  In  the  diagram,  the  area  TT'Al ,  is  a  measure  of  the
total  energy  taken  from  the  trolley  while  notching  up  the  controller  and  the  area,  VT'Al,
measures  the  portion  of  this  total  energy  received  by  the  motors.  The  area  VTT',  represents
that  portion  of  the  total  energy  which  is  absorbed  in  the  resistor  and  is  a  total  loss,  as  it  does
BO  useful  work  but  is  dissipated  by  the  resistor  as  heat.  In  the  figure  this  resistance  loss  w
nearly  one*  half  of  the  total  energy  taken  from  the  trolley  during  the  starting  per.'od.

3,72J-

parallel  for  starting.    The  purpose  of  such  series  parallel  arrangements  is
to  reduce  the  rheostatic  loss  below  the  amount  indicated  by  fig.  6,221.

When  two  motors  are  in  series  each  takes  only  half  of  the  trolley  voltage
as  explained  in  fig.  6,226.

In  some  few  instances,  further  reduction  in  the  resistance  loss  has  been
secured  by  using  series,  series  parallel,  or  parallel  connections  as  shown  in
figs.  6,227  to  6,229.

By  this  arrangement  approximately  one-half  of  the  loss  VSS1,  of  fig.
6,226  is  saved  and  the  total  resistance  loss  is  approximately  three-fourths

TROLLtY

FIGS.  6,222  and  6,223.— Series  and  parallel  hook  una  foe  600  volt  four  jnotor  eAWpment.

3,724

FIGS.  6,224  and  6,225.— Series,  and  parallel  hook  ups  for  600  volt  four  motor

V

### RAILS'

V

FIG.  6,226. — Diagram
showing  that  the  loss
in  resistors  is  approx-
imately one-half  the
amount  it  would  be
without  the  series
parallel  connection.
While  in  series  the
voltage  for  one  motor
and  its  resistor  is
only,  SSi,  or  half  the
trolley  voltage,
XxTV1.  The  energy
delivered  to  the  motor
in  either  case  is
VSiViA.  With  series
parallel  control,  the
resistance  loss  is  VSS  *
-hTViSi.  while  with
motors  permanently
in  parallel,  the  loss  is
VT'V,  which  is  ap-
proximately twice  as
great.

3,725

### SERIES  PARALLEL

### CONNECTIONS  RAILS

FIGS.  6,227  to  6,229. — Series,  series  parallel  and  parallel  hook  ups  for  600  volt  fcmr  motor

3,726

of  what  it  is  with  ordinary  series  parallel  control,  as  shown  in  figs.  6,219,
and  6,220  and  figs.  6,222  to  6,226,  or  is  approximately  three-eighths  of  the
amount  it  would  be  with  the  rheostatic  control  shown  in  figs.  6,218  and
6,221.  However,  it  is  an  exceptional  case  where  the  reduction  in  resistance
loss  by  using  the  connections  of  figs.  6,227  to  6,229  instead  of  those  of  figs.
6,222  and  6,223,  justifies  the  additional  complication  in  the  control  appa-
ratus and  wiring  necessary  to  secure  it.  Therefore,  series  and  parallel  con-
trol as  shown  in  figs.  6  222  to  6,225  is  standard  for  car  equipments.

### SECONDS

FIG.  6,230.— Field  control  diagram.  In  the  diagram,  AB  and  CD,  indicate  the  currents  per  car
taken  from  the  trolley  in  series  and  parallel  respectively,  without  field  control.  The  area
OABCDE,  is  a  measure  of  the  total  energy  taken  from  the  trolley  in  starting,  and  the  area,
OJBDE,  represents  the  actual  input  to  the  motors,  while  the  areas,  JAB,  and  BCD,  show
the  rheostat  losses.  If  field  control  be  used,  the  currents  are  reduced  to  FH,  and  ML,  with
full  field,  but  on  the  short  field  notches  they  are  at  B  and  D.  The  total  energy  from  the
trolley  is  represented  by  the  area  OFHBMLDE,  while  the  energy  delivered  to  the  motors  is
the  same  as  without  field  control,  OJBDE,  and  the  rheostatic  losses  are  shown  by  the  area,
JFH,  and  BML.

Field  Control  Motors. — The  use  of  field  control  motors  in-
creases the  equipment  efficiency  in  starting  by  reducing  the
resistance  loss,  as  shown  in  fig.  6,230.  From  the  explanation,
it  is  evident  that  the  rheostatic  losses,  and  therefore  the  total
energy  taken  by  the  car,  are  reduced  by  the  amount  indicated

3,727

2   /I  ARMATURES

RAILS  +

### L       RESISTANCE

WVv  —  1
VWV4-

VWV-fi-
VVW-4-

FIG.  6,231. — Diagram  of  two  motor  equipment  showing  series  resistors  used  in  starting.
Switches  for  short  circuiting  the  sections  are  indicated  at  1,  2,  3, 4,  and  5.  When  power  is
first  applied  all  of  these  switches  are  open.  They  are  closed  consecutively  in  notching  up  the
controller  until  all  are  closed.  In  this  position  the  motors  are  running  on  full  voltage  without
resistance  in  the  circuit  and  this  is  an  economical  operating  condition.

FIG.  6,232. — Diagram  of  two  motor  equipment  showing  parallel  resistors  used  in  starting.
1,2,3, 4,  and  5  indicate  switches  which  are  all  open  at  the  start  and  are  closed  consecutively
as  the  controller  is  operated.  When  switch  5  is  closed  the  equipment  is  in  an  economical
running  connection.

3,728

by  the  areas  FABH  and  MCDL.  In  various  service  tests,  this
reduction  in  energy  consumption  by  the  use  of  field  control
has  been  found  to  be  from  5%  to  17%  of  the  total  energy
taken  by  the  car.

Starting. — Three  classes  of  resistor  connections  are  used  in
starting.

With  series  resistors  all  of  the  resistance  is  in  circuit  at  first
and  it  is  gradually  short  circuited  by  sections  as  shown  in
fig.  6,231.

fROLLEV

(?IG.  6,233. — Diagram  of  two  motor  equipment  showing  series  and  parallel  resistors.    The
sequence  of  operation  of  the  switches  in  this  case  is  indicated  in  fig.  6,234.

With  "parallel  resistors"  only  a  part  of  the  resistor  is  in
circuit  at  starting  and  additional  resistors  are  connected  in
parallel  with  the  initial  section  by  successive  notches  until
.finally  the  entire  resistor  is  short  circuited ,  as  shown  in  fig.  6,232.

The  third  class  of  resistor  includes  those  combinations  using
both  series  and  parallel  connections.

One  such  resistance  is  illustrated  in  fig,  6,233.  The  sequence  of  operation
of  the  switches  in  this  case  is  indicated  by  fig.  6,234,  which  shows  by  the
circles  which  switches  are  closed  on  each  controller  point.  Notch  5  is  the
running  notch  without  resistance  in  circuit.

3,729

STEP

### SWITCHES

•

•

•

•

•

•

S

•

•

•

FIG.  6,234. — Diagram  showing  sequence  of  operation  of  the  switches  in  the  hook  up  showo
in  fig.  6,233

FIG.  6,235  to  6,237. — Diagrams  of  two  motor  equipment  showing  the  connections  for  the  last
series,  transition  and  first  parallel  points  of  the  open  circuit  method.

3,730

Transition.— Three  methods  of  making  the  transition  from
series  to  parallel  connection  of  the  motors  are  in  use:

1.  Open  circuit;

FIGS.  6,238  to  6,242.— Diagrams  of  two  motor  equipment  illustrating  the  last  series,  transition
and  first  parallel  steps  of  the  shunting  method.    Here  there  are  three  transition  steps.

3,731

2.  Shunting;

3.  Bridging,

Open  Circuit  Method.— The  connections  for  the  last  series
transition  and  first  parallel  points  of  the  open  circuit  method
are  shown  in  figs.  6,235  to  6,237.  This  is  the  method  of  series
paralleling  used  with  the  L  type  of  platform  controllers  most
of  which  also  use  the  method  of  parallel  resistors.

These  controllers  were  built  only  for  large  equipments,  from  350  to  500
h.p.at  500  volts  and  since  for  equipments  of  such  capacity  it  is  now  common

PIGS.  6,243  to  6,245. — Diagrams  of  two  motor  equipments  showing  bridging  method.  Two
resistors  are  used.  On  the  transition  step  the  motors  in  series  are  receiving  full  trolley  volt-
age through  the  circuit  Tb*bG  and  the  two  lesistors  are  in  series  with  each  other  between
trolley  and  rails  thus  forming  a  circuit  TRbb^G  in  parallel  with  the  motor  circuit,  A
bridging  connection  bb1,  is  made  between  the  junction  points  of  the  two  resistors  and  the
junction  point  of  the  two  motors  and  establishes  two  other  parallel  circuits,  Tb^G  and
TRbG,  each  comprising  one  motor  and  one  resistor  in  series.  On  the  first  parallel  notch
the  bridge  bb1,  is  opened  and  the  motors  are  in  parallel  with  a  resistor  in  series  with  each

3,732  Railway  Control  Methods

practice  to  use  unit  switch  control,  L  type  controllers  may  be  considered  as
practically  obsolete.  Of  course  a  number  of  L  controllers  which  were
installed  in  past  years  are  still  in  successful  operation.

Shunting  Method. — The  last  series  transition  and  first  par-
allel steps  of  the  shunting  method  of  series  paralleling  the  motors
are  shown  in  figs.  6,238  to  6,242.  Here  there  are  three  transition
steps:

1.  First  transition;

2.  Second  transition;

3.  Third  transition.

This  method  has  an  operating  advantage  as  compared  to  the  open  circuit
method  in  that  only  one-half  of  the  torque  is  dropped  during  the  transition
instead  of  all  torque  being  lost.  Series  paralleling  by  this  method  is  used
with  most  platform  controllers  of  the  K  type,  which  also  employ  the
method  of  series  resistors,  and  with  unit  switch  control  except  where  auto-
matic operation  is  required  or  the  current  handled  is  comparatively  large,

Bridging  Method.— This  method  is  shown  in  figs.  6,243  tc
6,245  from  which  it  is  seen  that  the  last  series  transition  and
first  parallel  steps  of  the  bridging  method  of  series  paralleling
the  motors  are  indicated.

This  method  has  an  advantage  over  both  of  the  other  methods  in  that
both  motors  are  working  all  the  time  and  none  of  the  torque  is  dropped
during  the  transition  period.  Bridging  is  used  where  automatic  operation
unit  switch  control  is  desired  and  with  hand  operated  unit  switch  control,
where  heavy  current  is  handled.

Reversing. — It  is  necessary  to  be  able  to  run  cars  backward
as  well  as  forward.  Since  the  driving  motors  are  positively
geared  to  the  car  axles,  a  change  in  the  direction  of  motion
of  the  car  requires  a  change  in  the  direction  of  rotation  of  the

3,733

The  direction  of  rotation  of  series  motors  depends  upon  the
relative  directions  of  the  current  through  the  field  and  armature
windings.

If  the  direction  of  current  through  both  field  and  armature  be  reversed,
the  direction  of  rotation  will  not  be  changed .  A  change  in  the  relative  direc-
tions of  field  and  armature  current,  and  therefore  in  direction  of  rotation,
is  made  by  reversing  the  connections  of  eithe*-  the  field  or  armature  in  the
circuit,

Example. — In  fig.  6,246,  it  a,  represent  the  connections  to  run  the  car
forward,  b,  shows  the  connections  for  backward  operation.

### Q,    TROLLEY

Al  A

### X      ARMATURES      '

### COMMUTATING

### FIELDS

.MAIN  -
FIE.LDS

FIG.  6,246. — Diagram  showing  connections  for  forward  and  backward  operation.  At  a,
brush  A,  i<*  connected  to  the  trolley  and  brush  B,  to  the  positive  side  of  the  field.  At  b,  tho
brush  B ,  is  connected  to  the  trolley  and  A,  to  the  positive  side  of  the  field .  The  negative  sidft
of  the  field  is  permanently  connected  to  ground  and  the  armature  has  been  reversed .  This  is
the  standard  method  of  reversing  used  with  motors  which  do  not  have  commutating  poles.

FIG.  6,247. — Commutating  pole  motor  hook  up  for  reducing  the  voltage  on  the  field  coil  in-
sulation.

Commutating  pole  motors  require  that  the  armature  and  corn-
mutating  pole  windings  be  connected  so  that  the  relative  directions
of  current  through  them  shall  always  be  the  same.

3,734  Railway  Control  Methods

It  is  further  desirable  that  both  the  commutating  and  main  field  windings
shall  always  be  on  the  ground  side  of  the  armature  on  account  of  the
reduced  voltage  strains  on  the  field  coil  insulation.  In  order  to  secure  these
features,  the  commuting  pole  winding  is  permanently  connected  to  the
negative  armature  brush  and  the  main  field  winding  is  reversed  between  the
negative  terminal  of  the  commutating  pole  winding  and  the  ground,  as
shown  in  fig.  6,247.

Electric  Braking. — Track  brakes  are  used  to  a  limited  extent
with  car  equipments,  in  which  case  the  controllers  must  be
arranged  to  make  the  necessary  connections.  The  energy  for
track  brakes  may  be  taken  direct  from  the  trolley  or  from  the
motors  acting  as  dynamos  driven  by  the  stored  energy  in  the
car  after  the  power  is  cut  off.

For  braking,  all  the  motors  are  in  parallel  and  connected  to  the
brake  magnets  through  resistance  which  is  varied  as  the  car  speed
is  reduced.

In  case  of  failure  of  the  brakes,  it  is  possible  to  brake  the  car  by  suitable
manipulation  of  the  controller  and  reverser,  except  where  the  equipment
includes  only  a  single  motor  or  its  equivalent  of  two  motors  permanently
in  series.

When  a  car  is  running  without  power  there  is  a  slight  residual  magnetism
in  the  field  poles  although  no  current  is  flowing  in  the  field  coils  and  there  is
a  tendency  to  generate  voltage  in  the  armature.  With  the  reverser  set  for
the  direction  in  which  the  car  is  moving,  this  voltage  is  in  such  a  direction
that  if  it  should  produce  a  current  through  the  field,  this  current  would
demagnetize  the  field  which  in  turn  would  kill  the  voltage  and  current.
Hence  the  motors  will  not  pick  up  as  series  dynamos.

If,  however,  the  car  be  moving  forward  and  the  reverser  be  thrown  to  its
position  for  backward  motion,  the  voltage  set  up  in  the  armature  by  the
residual  magnetism  tends  to  send  a  current  through  the  field  in  such  a
direction  that  the  field  magnetism  is  increased  which  in  turn  builds  up  the
armature  voltage  and  current.  In  this  way  the  motors  are  made  to  pick
up  as  series  dynamos.

An  inherent  characteristic  of  a  series  dynamo  is  that  it  must
be  connected  to  a  load  in  order  to  generate  any  voltage  and  the
value  of  the  voltage  generated  depends  upon  the  amount  of  the  load.

3,735

^  If  two  motors  be  connected  in  parallel,  with  the  reverser  set  for  genera-
tion, both  motors  tend  to  generate  in  the  same  direction  and  therefore
oppose  each  other.

In  practically  all  cases  one  of  the  two  motors  is  stronger  than  the  other
so  that  it  "picks  up"  as  a  dynamo  and  the  weaker  motor  runs  from  it  as  a
motor  tending  to  reverse  the  direction  of  motion  of  the  car.

In  fig.  6,248,  is  indicated  by  signs  the  voltage  and  by  arrows  the  direction
of  current  for  two  motors  in  parallel  taking  power  from  the  trolley.  In
6,249  the  arrows  show  the  tendency  of  armatures  and  fields  to  oppose  each

FIGS.  6,248  to  6,251. — Diagrams  of  two  motors  in  parallel  snowing  voltage  and  current  condb
tions  when  taking  current  from  the  trolley,  and  when  not  taking  current  from  the  trolley.

other  and  maintain  an  electrical  balance  with  no  current  flowing,  which  is
the  condition  when  the  car  is  running  without  power.  When  the  reverser  is
thrown  to  the  backward  position  while  the  car  is  moving  forward,  the  con-
nections are  as  shown  in  fig.  6,250,  and  the  signs  and  arrows  respectively
indicate  the  voltage  and  the  direction  in  which  current  tends  to  flow
initially.

If  it  were  practicable  to  manufacture  motors  absolutely
identical  electrically  and  magnetically,  a  condition  of  balance
would  exist  with  two  such  motors  connected  as  in  fig.  6,250
and  no  current  would  flow.

Practically,  however,  one  of  the  motors  will  always  generate
a  higher  voltage  than  the  other  and  sufficient  to  drive  current

3,736

through  it  in  the  direction  opposite  to  the  voltage  which  it
tends  to  generate.

SERIES       ,

### SERIES  PARALLEL

### RAILS'

RAILS1

### CONNECTIONS  RAILS

FIGS.  6,252  to  6,254. — Diagrams  of  four  motor  equipment  arranged  for  three  speed  control.

Railway  Control  Methods  3,737

In  fig.  6,251  motor  A,  is  operating  as  a  dynamo  driven  by  the  momentum
of  the  car,  and  is  generating  a  higher  voltage  than  motor  B,  thus  furnishing
power  to  operate  B,  as  a  motor  tending  to  retard  the  car.  This  scheme  is
used  only  for  emergency  braking.  When  two  motors  are  permanently  in
parallel,  as  with  a  600  volt  quadruple  equipment,  this  emergency  braking  is
secured  by  simply  moving  the  controller  to  the  off  position  and  then  throw-
ing the  reverser.  With  600  volt  double,  1,200  volt  quadruple  equipments,
or  600  volt  quadruple  equipments  arranged  for  three  speed  control,  as  in
fig.  6,252,  where  all  motors  are  in  series  at  first,  in  order  to  secure  emergency
braking  it  is  necessary  to  move  the  controller  to  the  off  position,  throw  the
reverser,  trip  the  circuit  breaker,  so  that  line  power  cannot  be  applied,  and
then  move  the  controller  up  to  the  first  notch  on  which  motors  are  in
parallel.  This  method  of  braking  is  equivalent  to  running  one  motor  of  a
pair  as  a  dynamo  and  the  other  as  a  load.  It  is  also  possible  to  use  other
apparatus  for  furnishing  the  load.

The  two  motors  of  a  pair  may  be  operated  as  dynamos  in  either
series  or  parallel  and  an  external  resistance  connected  in  series
with  them  for  absorbing  the  energy  which  they  generate.

This  is  known  as  electric  braking.

The  external  resistance  may  be  replaced  by  the  magnet  coils  of  the  track
brakes  which  act  on  the  track  and  wheels,  and  hence  give  effective  braking
with  much  less  current  through  the  motors  than  with  electric  braking
through  resistance.

With  either  electric  braking  or  track  brakes,  it  is  necessary
to  reverse  the  motors  to  make  them  "pick  up"  as  dynamos.

If  the  motors  be  in  parallel  when  used  for  this  purpose,  it  is  also  necessary
to  interchange  the  fields;  that  is,  in  fig.  6,252,  connect  the  field  of  motor  A,
in  series  with  the  armature  of  motor  B,  and  field  B,  in  series  with  armature
A,  in  order  to  secure  equal  voltages  from  the  two  motors  and  stability  of  the
system.  If  this  interchange  of  fields  were  not  made,  emergency  braking
would  occur  just  as  though  no  resistance  or  brake  magnets  were  connected
across  the  motor  terminals.

Protection. — To  furnish  protection  against  too  heavy  over-
loads or  grounds  and  short  circuits  which  may  occur  in  an

3,738

equipment,  an  adjustable  circuit  breaker,  as  shown  in  fig.  6,257
is  connected  in  the  cable  between  the  trolley  and  the  controller.

Circuit  breakers  are  rated  according  to  the  current  which
they  will  carry  continuously  and  for  any  specific  equipment,
are  selected  so  that  the  current  rating  of  the  breaker  is  ap-
proximately two-thirds  of  the  nominal  one  hour  current  rating
of  one  motor  multiplied  by  the  number  of  motors  in  parallel  in
the  equipment.

The  breaker  is  usually  set  to  trip  at  a  current  50%  greater

FXc.  6,255. — Two  motor  hook  up  to  caust  them  to  "pick  up"  as  dynamos.

than  the  nominal  current  rating  of  one  motor  multiplied  by
the  number  of  motors  in  parallel  per  equipment.

Example — A  600  volt  car  equipped  with  four  motors,  each  rating  100
amperes  for  one  hour,  should  have  a  circuit  breaker  with  a  continuous  rating
of  %  X  100  X  4  «  267  amperes.  Ordinarily  this  breaker  should  be  set  to
trip  at  1.50  X  100  X  4  =  600  amperes.  On  locomotives  it  is  customary  to
set  the  breaker  to  trip  at  double  full  load  on  the  motors  In  the  above  case
this  would:  be  2  X  100  X  4  =  800  amperes.

3,739

For  protection  against  lightning  and  surges  which  occur  in
the  contact  line  (trolley  or  third  rail)  a  lightning  arrester  is  con-
nected next  to  the  collector  and  a  choke  coil  is  connected  in  the
power  circuit  between  the  lightning  arrester  tap  and  the  circuit
breaker.

If  lightning  or  a  line  surge  tend  to  produce  an  abnormal  voltage  at  the
car,  which  in  turn  tends  to  send  a  heavy  rush  of  current  through  the  equip-
ment, the  choke  coil  limits  the  current  rush  and  piles  up  the  voltage  next  to

### BREAKER

FIG.  6,256. — Westinghouse  single  end  type  K  control  equipment.

the  arrester  until  the  current  finally  jumps  to  ground  through  the  arrester,
the  tension  is  relieved  and  normal  conditions  are  re-established.

Fig.  6,256  shows  in  skeleton  form  the  apparatus  and  connections  for  a
single  end  car  equipment  employing  two  600  volt  comrnutating  pole
motors,  platform  type  controller  and  auxiliary  apparatus  as  described.

3,740

FIG.  6,257 .— Westinghouse  circuit  breaker  to  furnish  protection  against  too  heavy  overload*
or  grounds  and  short  circuits  which  may  occur  in  an  equipment.

1.  What  are  the  functions  of  a  control  apparatus  on  a

car?

2.  What  would  result  if  full  trolley  voltage  were  applied

to  the  motors  of  a  car  at  standstill?

3.  Name  an  important  part  of  the  control  apparatus.

4.  How  are  the  various  control  connections  mode?

Railway  Control  Methods  3,741

5.  Does  a  controller  increase  the  voltage  by  steps  or

uniformly?

6.  Is  an  even  or  an  odd  number  of  motors  used?

7.  Describe  the  method  of  control  with  one  and  two  motor

8.  Describe  the  method  of  field  control.

9.  Name  three  classes  of  resistor  connections  used  in

starting.

10.  Name  three  methods  of  making  a  transition  from

series  to  parallel  connection  of  the  motors.

11.  Describe  the  open  circuit  method.

12.  What  connection  is  used  in  the  shunting  method?

13.  Describe  the  bridging  method.

14.  Upon  what  does  the  direction  of  rotation  of  a  series

motor  depend?

15.  In  reversing,  what  are  the  requirements  of  comma-

.  tating  pole  motors?

16.  What  is  understood  by  the  term  "electric  braking"?

3,742 Railway  Control  Methods

17.  Describe  the  method  of  operating  motors  in  electric

braking.

18.  What  is  necessary  in  electric  braking  to  cause  the

motors  to  pick  up  as  dynamos?

19.  Describe  the  protective  equipment.

Control  Equipment  3,743

## CHAPTER  136

The  type  of  apparatus  described  in  this  chapter  is  applied  to
cars  and  locomotives  for  600  volt,  1,200  volt  and  1,500  volt
installation.  The  instructions  and  data  covering  this  class  of
equipment  apply  in  general  to  electro-pneumatic  control  equip-
ment of  special  construction,  such  as  would  be  required  to
multiple  with  other  manufacturers'  apparatus.  Therefore,  the
information  here  given  relating  to  individual  pieces  and  parts  of
apparatus,  such  as  controller  boxes,  switch  groups,  line  switches,
reversers,  air  cylinders,  relays,  etc.,  is  practically  the  same
regardless  of  special  requirements.

For  the  benefit  of  platform  operators,  a  general  list  of  the
apparatus  involved  is  here  given.  The  list  of  apparatus  covers
an  equipment  for  four  65  h.p.  600  volt  motors  arranged  for
double  end  operation  in  trains  on  600  volt  trolley.

Main  Circuit  Apparatus  Control  Apparatus

2  Trolleys.  2  Master  controllers.

1  Lightning  arrester.

1  Main  knife  switch.  2  Control  and  reset  switches,

iSroT^  '         1  Control  resistor.

1  Reverser  (included  in  control  2  Train  line  j^^on  boxes,

box)

1  Main  grid  resistor.  2  Train  line  receptacles.

1  Set  insulating  details.
1  Set  pneumatic  details.  1  Train  line  juniper

3,744

Trolleys  collect  the  current  from  the  overhead  trolley  wire  usually  by
means  of  a  revolving  contact  wheel.

Lightning  arrester  protects  the  control  apparatus  and  main  motors
from  lightning  ar,d  other  abnormal  voltage  surges

Main  knife  switch,  fig.  6,258,  disconnects  the  main  motor  circuit  from
the  trolley  circuit  so  that  the  controlling  apparatus  may  be  operated  in-
dependently of  the  main  motors  for  inspection  purposes.

FIG.  6,258. — Westinghouse  no  \in  sivitch.   This  is  a  knue  switch  for  disconnecting  the  apparatus
from  the  trolley  circuit.

Main  fuse  box,  fig.  6  259,  provides  ultimate  protection  to  the  equip-
ment against  sustained  currents  above  the  ratings  of  the  apparatus,  but
below  the  setting  of  the  overload  trip  protection.

NOTE. — The  control  equipment  described  and  illustrated  in  the  accompanying  text  is  tha
Westinghouse  type  HL  uru*  switch  control  equipment.

3,745

Control  box  and  switch  group,  figs .  6,260  and  6,261 .  The  main  part  of
the  equipment  contains  the  resistance  switches,  the  transition  switches
and  where  no  separate  circuit  breaking  line  switch  unit  is  used,  the  line
switches.  The  difference  between  a  control  box  and  switch  group  is  that
the  former  includes  the  reverser  mounted  on  one  of  the  end  plates,  while
a  separate  reverser  is  used  with  the  latter.

FIG.  6,259 .—Westinghouse  main  fuse  box  to  protect  apparatus  against  e

FIG.  6,260. — Westinghouse  control  box  complete  with  covers.

3,746

Reverser,  fig.  6,262,  as  its  name  implies,  reverses  the  direction  of
current  in  the  motor  fields  or  armatures  by  interchanging  the  connections.
This  reversal  of  current  in  the  field  or  armatures  with  relation  to  the
armature  or  field  current  reverses  the  direction  of  running.

FIG  6,261. — Westinghouse  line  switch  complete  with  covers.

Main  grid  resistor,  fig.  6,263,  limits  the  amount  of  current  which  flows
and  thus  controls  the  torque  developed  by  the  motors.  Notching  of  the
master  controller,  which  operates  the  switches  in  the  control  box  or  switch
group,  cuts  out  the  resistance  step  by  step,  thereby  permitting  the  motors
to  gradually  speed  up  and  hence  the  car  to  accelerate  without  excessive
current  and  without  undue  discomfort  to  passengers.

Master  controller,  fig.  6,264,  controls  the  starting  and  accelerating  of

3,747

the  car.  Closing  and  opening  of  main  motor  circuits  are  accomplished  in.
directly  by  the  master  controller  energizing  or  de-energizing  the  control
circuits  of  the  switches  in  the  control  box  or  switch  group.

Control  and  reset  switch,  figs.  6,265  and  6,266,  energizes  or  cuts  off
power  from  the  control  circuit.  It  also  resets  the  overload  trip  by  ener-
gizing the  reset  coil.

Control  resistor,  fig.  6,267,  provides  relatively  low  voltages  for  the
control  circuits  to  the  operating  coils  of  the  switches.

^  Train  line  junction  boxes,  fig.  6,268,  are  used  to  simplify  the  installa-
tion of  control  wiring  and,  the  inspection  of  equipments  as  a  whole.

FIG.  6,262. — Westinghouse  reverser  for  separate  mounting.

FIG.  6,263. — Westinghouse  standard  grid  resistor  for  control  circuits  of  motors.  With  all  the
resistance  in,  the  amount  of  current  the  motors  get  is  small  and  the  car  starts  slowly;  as  the
resistance  is  cut  out,  it  gains  speed.

3,748

FIG.  6,264. — Westinghouse  master  controller
shown  without  cover.  It  consists  of  a
cylinder  with  contact  rings,  operated  by
the  control  handle,  which  open  and  close
the  circuits  of  the  motor  control  switches,
energizing  and  de-energizing  their  operat-
ing coils  which  cause  air  valves  to  admit
air  under  pressure,  into  cylinders  that  con-
trol the  moving  parts  of  the  switches.

FIGS.  6,265  and  6,266. — Westinghouse  control  and  reset  switch  shown  with  and  without  cover.

3,749

.6,267.—

FIG.  6.268.-

3,750

3,751

Operation

Single  Car  Operation.  —  When
taking  charge  of  a  car,  see  that  the
main  fuse  is  in  place,  the  main
switch  and  the  pump  switch  are
closed  and  the  control  air  cut  out
cock  is  open.  Be  certain  that  all  air
tanks  are  drained  of  any  moisture
or  sediment  which  may  have  col-
lected in  them.

//  the  trolley  has  been  lowered  or  the
pump  switch  opened,  do  not  attempt  to
move  the  car  until  the  main  reservoir
pressure  has  reached  at  least  60  Ibs.  pres-
sure and  the  pump  governor  has  cut  out;
then  try  the  air  brakes  to  see  that  they
are  operative  before  applying  power  to
the  car.

Place  the  controller  handle  in  the  "off"
position  and  move  the  handle  of  control
switch  to  the  "reset"  position  momen-
tarily to  see  that  it  shows  a  flash,  thus  in-
dicating that  the  control  fuse  is  intact
and  that  power  for  operating  the  control
and  reset  circuits  is  available.  Then  place
the  handle  of  the  control  switch  in  the
"on-position.

Place  reverse  handle  in  forward  or  re-
verse position  as  desired,  then  move  con-
troller handle  notch  by  notch  in  the  usual
manner.  The  last  series  and  last  parallel
notches  are  the  two  running  notches  and
give  "half"  and  "full  speed"  respectively.

3,752  Control  Equipment

The  main  and  reverse  handles  are  so  interlocked  that  the  former  cannot  be
moved  unless  the  latter  be  in  either  the  forwarder  the  reverse  position,  and
the  latter  cannot  be  moved  unless  the  former  be  in  the  "off"  position.

Merely  moving  the  reverse  handle  does  not  throw  the  reverser.  After
putting  the  reverse  handle  in  the  desired  position,  the  main  handle  must
be  put  on  the  first  notch  in  order  to  throw  the  reverser.

Should  the  reverser  refuse  to  throw  from  the  master  controller  for  any
reason,  it  can  be  moved  by  opening  the  cover  and  touching  the  pin  on  top
of  one  or  the  other  of  the  two  magnet  valves.  In  case  the  reverser  fell  to

Fro.  6,272. — Westinghouse  control  operation  1.   Cutting  out  motors,

throw  pneumatically  it  can  be  thrown  by  means  of  the  hand  lever,  or,  in
case  of  the  reversers  mounted  on  the  control  box  end  plate,  by  inserting
short  piece  of 'pipe  over  the  lug  provided  for  this  purpose.

If  the  switches  open,  due  to  the  operation  of  the  overload  trip  return  the
•controller  handle  to  the  "off"  position  and  "reset"  by  momentarily  closing
the  reset  circuit  by  means  of  the  control  and  reset  switch.  If,  when  the
master  controller  is  notched  up,  the  overload  trip  again  blow,  the  cause
should  be  investigated.  It  is  probable  that  either  the  master  controller  is
being  advanced  too  rapidly  or  there  is  a  ground  or  ."short"  in  the  main
circuits.  If  the  difficulty  be  in  one  of  the  motors,  the  motor  may  be  dis-
"Connected  from  the  circuit  by  means  of  the  motor  cut  out  switch  shown
in  fig.  6,272.  If  the  car  be  otherwise  disabled,  the  main  circuit  cut  out

Control  Equipment  3,753

switch  should  be  opened.   The  car  may  then  be  operated  in  train  as  a  trail
car  or  withdrawn  from  service.

Motor  cut  out  switches  are  either  of  the  main  circuit  or  control  circuit
type,  and  are  usually  mounted  in  one  end  of  the  switch  group  or  control
box,  as  in  fig.  6,272.  When  a  control  circuit  cut  out  switch  is  used,  it  is
provided  with  a  shaft  having  a  squared  end  extension  made  to  fit  the
master  controller  reverse  handle.

Motors  are  numbered  1,  2,  3  and  4,  starting  from  one  end  of  the  car.
Since  it  is  difficult  to  determine  which  is  No.  1  motor,  for  example,  and
which  is  No.  4,  particularly  on  a  double  end  car,  the  cut  out  switches  are
arranged  to  cut  out  motors  in  pairs,  No.  1  and  No.  4  (the  two  outside
motors)  or  No.  2  and  No.  3  (the  two  inside  motors) .

FIG.  6,273. — Wextinghouse  control  operation  2,    Adjusting  reducing  valve  to  change  au
pressure.

In  case  of  damage  to  a  motor,  it  is  only  necessary  to  determine  whether
it  be  an  inside  or  an  outside  motor  and  open  the  corresponding  switch.

With  one  pair  of  motors  cut  out  of  the  circuit  on  four  motor  equipments,
using  main  circuit  motor  cut  out  switches,  manipulation  of  the  master
controller  gives  series  parallel  control  of  the  remaining  two  motors.

Series  parallel  operation  cannot  be  obtained  with  two  motor  equipments
nor  with  four  motor  equipments  using  the  control  circuit  type  of  cut  out
switch  when  one  or  a  pair  of  motors  is  cut  out.  Normal  operation  of  the
master  controller  simply  produces  straight  rheostatic  acceleration.

//  the  if  nit  switches  fail  to  operate  at  any  time,  see  that  the  fuse  in  the
control  and  reset  switch  is  in  place.  If  it  has  blown,  replace  it.  Before
touching  this  fuse  the  trolley  pole  should  be  lowered,  as  this  fuse  is  connected
directly  to  the  cable  leading  to  the  trolley.  See  that  the  control  and  reset
switch  makes  contact,  and  that  it  shows  a  flash  when  opened  with  the
controller  on  the  first  notch.  Try  the  "reset;"  if  it  do  not  show  a  flash
when  opened,  try  resetting  by  tripping  the  latch  of  the  overload  trip  relay
located  on  the  end  of  the  switch  group  or  the  line  switch  by  hand.

3,754  Control  Equipment

If  none  of  these  tests  show  the  cause  of  the  trouble,  remove  master
controller  cover  and  observe  whether  the  various  fingers  make  contact  on
the  drum  segments,  and  whether  a  flash  occurs  when  controller  is  moved
from  the  first  notch  to  the  "off"  position.

In  case  the  controller  show  no  flashing  when  moved  from  the  ''first"
position  to  the  "off"  position,  the  trouble  exists  in  the  circuit  from  the
trolley  through  the  control  resistor.  The  cover  of  the  control  resistor  should
be  removed  and  connections  examined.  Trouble  with  control  resistors  is  a
rare  experience.

Finally,  with  the  trolley  down  and  the  main  and  control  switches  open,
inspect  the  control  box,  switch  group  and  line  switch  (if  used)  and  the

FIG,  6,274. — Westinghouae  control  operation  3.    Tightening  terminal  bolts.

reverser  and  see  that  the  interlock  fingers  are  making  contact  with  the
plates  against  which  they  rest  and  that  none  of  the  small  wires  leading  to
them  or  to  the  magnet  valves  is  broken  or  disconnected.

If,  after  making  the  above  investigations,  the  trouble  cannot
be  located  the  car  should  be  reported  as  dead  and  removed  to
the  car  barn  where  a  more  thorough  inspection  can  be  made.

Emergency  Braking. — In  case  of  extreme  emergency  only,  when
the  brakes  have  failed,  a  four  motor  equipment  may  be  stopped

by  moving  the  reverse  handle  to  the  opposite  running  position
and  putting  the  main  handle  on  the  first  notch.  After  braking
by  this  means  has  been  set  up  the  reverse  handle  must  not  be  moved
until  the  car  has  come  to  a  dead  stop.

The  braking  effect  pro-
duced is  very  severe,  can-
not be  regulated,  and
should  only  be  used  when
every  other  means  of
stopping  the  car  has  failed.
This  method  of  retarding
the  motion  of  the  car  is
known  as  dynamic  brak-
ing.

A  two-motor  equipment
may  be  stopped  under  the
same  circumstances,  by
throwing  the  reverse  han-
dle to  the  opposite  running
position  and  then  moving
the  main  handle  to  any
parallel  notch.

The  reverse  handle  must
not  be  moved  again  until
the  car  has  come  to  a  dead
stop.  Should  the  reverse
handle  be  moved  after  the
dynamic  braking  has  once
been  set  up,  the  heavy  re-
generated current  will  be
broken  at  the  reverser  fin-
gers and  contacts,  result-
ing in  excessive  burning  of

FIG.  6,275.— End  view  of  Westinghouse  line  switch.  these    parts .

Train  Operation. — Where  two  or  more  cars  are  to  be  operated
as  a  train,  see  that  they  are  mechanically  coupled  and  the  air
brake  connections  made.  Then  insert  control  train  line  jumpers
in  corresponding  receptacles  on  each  car.

3,756  Control  Equipment

The  lid  of  the  train  line  receptacles  has  a  lug  arranged  to  engage  with  a
similar  lug  on  the  jumper  head  to  hold  it  in  place.  Be  sure  these  lugs  prop-
erly engage  each  other  when  jumper  heads  are  inserted.

Bus  line  receptacles  and  jumpers  are  similar  in  general  construction  to
train  line  receptacles  and  jumpers,  and  should  be  handled  in  the  same
manner.  Care  should  be  taken  not  to  insert  or  withdraw  them  unless  the
trolleys  on  all  cars  are  down  or  all  bus  line  disconnecting  switches  are  open.
Only  one  pair  of  master  controller  handles  should  be  in  place  on  the  train,
and  these  should,  of  course,  be  on  the  master  controller  at  the  head  of  the
train.

frc.  6,276.— Westinghouse  control  box  with  covers  removed  showing  overload  trip  relay  and
front  side  of  switch  group.

All  control  switches  except  the  one  at  the  operating  master  controller  should
be  in  the  "off"  position.

After  the  above  precautions  have  been  observed  a  train  of  two  or  more
cars  is  then  handled  exactly  as  if  it  were  a  single  car.

The  operation  of  1,200  volt  and  1,500  volt  equipments  is  essen-
tially the  same  as  that  of  the  600  wit  equipments.  They  differ  only
in  details  of  construction  and  in  the  arrangement  of  circuits.

Control  Equipment  3,75'/

Locomotives. — The  type  control  here  presented  is  used  not
only  for  the  control  of  motor  equipments  on  electric  -railway
cars,  but  is  extensively  used  where  the  heavy  duty  incident  to
electric  locomotive  service  makes  a  reliable  type  of  control
necessary.  The  chief  difference  between  car  and  locomotive
equipments  lies  principally  in  method  of  mounting;  for  cars  the
main  parts  are  mounted  underneath  the  car  body,  while  for

FIG.  6,277. — Westinghouse  control  operation  4.    Removing  arc  boxes.

locomotives  they  are  usually  mounted  on  structural  iron  fram-
ing inside  of  the  locomotive  cab.  The  instructions  herein  apply
equally  to  both  locomotive  equipments  and  car  equipments.

Maintenance

General. — Satisfactory  operation  cannot  be  obtained  from  rail-
way equipments  of  any  sort,  ancl  failures  on  the  road  prevented,
unless  a  careful  and  systematic  inspection  of  the  apparatus  is

3,758

made  at  regular  intervals.  The  work  of  maintaining  equipments
is  usually  divided  into  three  classes:  light  inspection,  heavy
inspection  and  overhauling.

The  frequency  of  inspections  necessary  is  usually  set  on  a  basis  of  car
mileage  and  the  work  to  be  done,  and  depends  very  largely  on  local  condi-
tions. The  following  suggestions  are  based  on  average  conditions,  and  will

FIG.  6,278. — Westinghouse  contra,  operation  5.    Removing  contact  tips.

serve  as  a  general  guide  until  the  particular  modifications  necessitated  by
local  conditions,  if  there  be  any,  can  be  determined.  For  example,  it  may
be  found  that  the  work  classed  as  heavy  inspection  can  be  taken  care  of
partly  during  the  light  inspection  and  partly  when  overhauling,

Light  Inspection. — Before  any  attempt  is  made  to  inspect  the
control  box,  switch  group,  line  switch  or  reverser,  the  main

Control  Equipment 3,759

switch  should  be  opened  to  insure  that  the  car  cannot  be  acci-
dently  moved  with  anyone  under  it.  Furthermore,  the  opening
of  the  main  switch  will  allow  the  operation  of  the  control  for
inspection  purposes.

The  mileage  which  may  be  allowed  between  light  inspections  will  depend
on  local  conditions,  and  must  be  determined  by  trial.  As  a  rule,  city
equipments  should  be  inspected  every  500  to  1,000  miles,  while  interurban
equipments  may  be  run  from  1,000  to  2,000  miles  between  inspection
periods  which  is  the  equivalent  to  about  once  a  week  for  the  two  classes
of  equipment.

G.  6,279. — Westingnouse  cylinder  and  magnet  valve  unit  cut  to  show  interior  details.

The  covers  of  each  piece  of  apparatus,  including  control  box  or  switch
group,  line  switch,  fuse  -box,  reverser,  changeover  switch,  master  con-
trollers and  control  switches,  should  be  opened,  the  condition  of  the  ap-
paratus noted,  and  any  necessary  cleaning  or  light  repairs  made.

The  arc  horns,  arc  chutes,  contact  tips  and  switch  shunts  should  be  given
particular  attention  and  any  horns  that  are  burned  off,  chutes  that  are
charred,  burned  through  or  nearly  so,  or  shunts  that  show  any  indication
of  breaking,  should  be  replaced.  In  case  the  arc  chute  of  an  important
circuit  breaking  switch  be  in  bad  condition,  and  no  spare  arc  boxes
be  at  hand,  they  may  be  interchanged  with  those  from  a  switch  which
merely  cuts  resistance  in  or  out  and  is  not  subject  to  arcing  duty.  Should
the  contact  tips  become  burned  and  rough  they  may  be  smoothed  off  with
a  file.  Care  should  be  taken  to  prevent  arcing  horns  striking  lower  arcing
blockc.  as  this  causes  the  breaking  of  these  horns.

3,760

The  piston  rod  guides  on  every  light  inspection  should  each  be  given  one
or  two  drops  of  oil,  by  means  of  a  can  with  a  long  spout.  Care  should  be
taken  not  to  get  any  more  oil  than  absolutely  necessary  in  the  cylinder,  as
oil  is  very  injurious  to  the  piston  leathers.  The  cylinders  should  be  lubri-
cated only  at  heavy  inspection  periods.

Any  air  leaks  from  valves  or  cylinders  should  be  corrected  and  any
necessary  small  repairs  made.

The  interlocks  on  the  switch  group,  line  switch  and  reverser  should  be
examined  and  cleaned  if  necessary.

Fjtc.  6,280. — West  ing  house  control  operation  6.  Taking  out  a  cylinder  and  magnet  valve.

The  movement  of  each  switch  and  that  of  the  reverser -should  be  noted  by
pressing  the  pins  on  the  top  of  the  magnet  valves  to  be  sure  they  work
freely,

The  switch  group  should  be  cleaned  by  blowing  out  the  dirt  with  an  air
hose.  This  may  be  attached  to  the  equalizing  reservoir  if  no  other  source
of  air  be  available,  but  the  moisture  should  first  be  drained  from  the
tank  before  attaching  hose.  Blow  from  the  interlock  side.

Dirt,  smoke  or  copper  dust  deposit  on  the  piston  insulators,  valve  magnets,
or  on  the  insulating  surfaces  of  the  control  box  should  be  removed  witl?  a

3,761

cr

I

3,762

The  grid  resistors  should  be  examined  to  see  that  none  of  the  grids  is
broken,  and  that  the  cables  are  tight  in  the  terminals.

All  air  tanks  should  be  thoroughly  drained  to  get  rid  of  any  water  and
sediment  that  may  be  in  them.

The  switches  and  reverser  should  be  operated  through  a  complete  cycle  and
the  sequence  checked  after  all  the  foregoing  inspections  and  adjustments
have  been  made.

FIG.  6,282.— Interior  of  operator's  cab
showing  Westinghouse  master  control-
ler and  control  switch.  The  master  con- -
trol  is  for  electro-pneumatic  control  of
motors  in  modern  heavy  traction  cars.

moving  all  oil  from  the  piston.  In
graphite  should  be  used  sparingly  on
used  on  the  piston.

Heavy  Inspection.  —  A

heavy  inspection  in  general
should  be  made  about  every
three  to  six  months  where
cars  are  regularly  in  service.

All  apparatus  should  be
thoroughly  cleaned  and  lubri-
cated and  all  necessary  repairs
made,  in  addition  to  work  ordi-
narily done  at  light  inspections,
The  air  strainer  should  be  taken
down  and  the  curled  hair  which
it  contains  washed  in  gasoline
after  the  first  three  months'
operation,  and  about  every  12
months  thereafter.

The  reducing  valve  setting
should  be  checked  by  screwing
an  inspector's  gauge  in  the
drain  cock  of  the  equalizing  res-
ervoir, to  be  sure  that  70  Ibs.
pressure  is  secured  on  the  con-
trol apparatus.  At  least  every
six  months  it  should  be  taken
apart,  wiped  thoroughly  with
a  cloth  free  from  lint,  re-
reassembling,  a  good  grade  of  dry
the  slide  reive  but  no  oil  should  be

Control  "Equipment

3,763

After  setting  or  cleaning  the  reducing  valve,  the  control  should  be  operated
up  to^full  multiple  about  10  or  12  times  and  the  action  of  the  gauge  on  the
equalizing  reservoir  noted  during  operation.  If  the  pressure  drop  more  than
three  pounds  during  this  process,  the  valve  has  not  been  property  as-
sembled or  cleaned  and  should  be  again  taken  apart  and  readjusted.

The  insulating  bolts  and  washers  and  the  insulating  pipe  and  conduit
couplings  on  the  control  box  or  switch  group,  line  switch,  reverser  and  grid

### REDUCING  VALVE

CARFLl

.OOFt

•  V  6ALV.  IRON  PIPE

LS— CUTOUT  COCK

### II         TO  BRAKE  APPARATUS

### EQUALIZING  RESERVOIR

### VINSULA

### JOINT

.  I  RON  PIPE
V  GALV.

### CONTROLLER  BOX

«it

-V  INSULATED
JOINT

25'

VJJlItlH1  RESERVOIR        N9£   !•

### EROM   L J

### COMPRESSOR  AND

COOUNGr 1      !"•

-**C";Aj  RESERVOIR        N9I     p^?
[  j

PIG.  6,283. — Westinghouse  piping  diagram  of  600  volt  installation  showing  pneumatic  details.

resistors  should  be  thoroughly  cleaned,  and  it  the  surface  be  not  smooth
and  shining  a  coat  or  two  of  thin  shellac  should  be  applied.

The  nuts  holding  the  grid  resistor  frames  together  should  be  inspected
and  tightened  to  take  up  any  shrinkage  which  may  have  occurred.

The  top  covers  of  switch  group  and  line  switch  should  be  removed  and  the
copper  bolts  holding  the  switches  and  blowout  coils  tightened,  if  necessary

3,764

il"§3fl2glu

SSSSsS^tj-^Jh

JU(r'^tSW'*-'ajM*^

slimier

£5cd8Sg2tio
~5'5^£^?4)'3>»
|gc3*2~*S3

i  -P

•a

ill  I

'l*i

-  S  ea  *J

i  S  {_
i  S  d  i

It

«  cr  j-  c  c

ISJila

.§od;
s:^.ai

IliiHlJ1  Mii

fefifi^.iii

SSo.S-oSTorSG'Sw

i  J  mi  ii|i««i

OO^+Jg         O    O«  S         **   9>   s^

CoSO^-?.  3     ("s    f7  —-    rrt     L:     >»

S"**.s
^•3-

•a  S  •

5lll!i

^5fc-gS-gSg|-|S||

Ui      "   S  O  "S    C8

m!l!ll!?i

1;  .,w

3,766

^AAWNAA^AA/y^L

1  MAIN  CIRCUIT  SCHEMATIC

k  NOT  FURNISHED  AS  PART  OF
REGULAR  EQUIPMENT

FIGS.  6,290  to  6.293. — Wiring  diagram  for  Westinghonse  standard  600  volt  type  HL  unit

3,767

,;     SIMILARLY  MARKED  POINTS  IN  JUMPER  ARC       J UNCTION  BOX N°E
'    'CONNECTED  TOGETHER  EXCEPT  AS  SHOWN  | 1

000(9(500,:^

TYPE448-D
TRAIN  LINE
RECEPTACLE

FROM  THIS  COMDUIT  CONNECT  THE  R  WIRE  TO  THE  F  STUD

FIGS.  6^90  to  6,293.— Text  continued.
control  equipment  for  four  65  h.p.  600  volt  motors.

3,768

by  means  of  the  special  "goose  neck"  wrench  as  shown  in  fig.  6,274,  sup-
plied for  this  purpose  with  the  equipment.  The  top  bolts  holding  the  strap
connectors  should  first  be  loosened  with  the  special  socket  wrench,  also
supplied  as  a  part  of  the  equipment.  Caution  must  be  taken  not  to  stretch
the  bolts.  Any  dirt  should  be  blown  out  of  the  top  compartment  with  an
air  hose.

Any  insulating  surfaces  which  cannot  be  given  a  reasonably  clean  polished
surface  by  wiping  with  cheese  cloth  should  be  given  a  coat  or  two  of  clean
thin  shellac.  This  should  be  thoroughly  dry  before  the  car  is  used.  The
various  pivot  pins  of  the  switch  arms,  the  contact  fingers  and  the  piston
hooks  should  be  lubricated  with  a  drop  or  two  of  oil.  The  bolts  holding
the  shunts  should  be  tightened.

FIG.  6,294. — Westinghouse  reverser.  Adjustments:  The  portion  of  the  finger  which  makes
contact  with  the  drum  should  be  true  so  that  when  pressed  against  a  flat  surface  it  makes
contact  throughout  its  entire  width.  Adjustment  of  each  finger  may  then  be  easily  made  by
using  a  wrench  where  necessary  to  bend  the  finger  spring  to  insure  proper  alignment:  After
adjustment  spread  grease  on  the  drum  segment  and  move  the  drum  back  and  forth  to  thor-
oughly lubricate  contact  surfaces  several  times .  Each  mam  finger  should  be  ad j  usted  so  that
It  drops  from  i/fa'f  to  W  below  the  surface  of  the  drum  segment  when  it  is  in  the  open  or
"off"  position.  If  the  finger  drop  too  far  there  is  danger  that  the  drum  segment  will  jam  the
finger-  If  the  finger  be  not  adjusted  far  enough  below  the  surface  of  the  drum  segment
there1  will  nofcbe.sufncient  pressure  between  the  contacts  to  cany  the  current  and  overhear-
ing and  welding  of  contacts  may  result.

3,769

//  a  switch  become  sluggish  in  its  action  at  any  time  and  cannot  be  brought
to  normal  operating  speed  by  oiling  the  piston  rod  guide,  or  by  lubricating
the  piston  with  oil  through  the  vent  in  the  top  of  the  cylinder,  the  cylinder
should  be  taken  apart  and  cleaned.  It  should  be  noted  that  the  use  of
ordinary  lubricating  oil  for  lubricating  the  cylinder  and  piston  leathers  is
entirely  contrary  to  recommended  practice.  The  oil  specified  by  the  manu-
facturers should  be  used.

The  upper  and  lower  vahe  stems  of  switches  and  reverser  should  be  taken
out  and,  if  gummy,  should  be  washed  in  gasoline  and  a  little  gasoline  should
be  poured  through  the  magnet  core  in  order  to  wash  the  seats.  When
taking  out  the  valves  for  this  purpose,  each  must  be  returned  to  its  original
position,  as  each  stem  is  ground  in  to  fit  its  own  seat.

G.  6,295. — Westlnghouse  control  operation  7.    Checking  control  finger  pressure.

The  interlock  contacts  should  be  lubricated  by  wiping  with  a  piece  of  cheese
cloth,  moistened  with  a  thin  lubricating  oil.  The  finger  tension  should  be
tested  and  adjusted  if  necessary,  as  shown  in  fig.  6,295.

The  covers  of  the  control  box  or  switch  group  and  reverser  should  be
examined  to  see  that  the^  fit  tightly  and  that  the  felt  which  makes  them
dust  tight,  as  well  as  the  insulation  on  them  is  in  place  and  in  good  con-
dition.

The  entire  interior  of  the  control  box  or  switch  group,  line  switch,  reverser
and  changeover  switch  should  be  wiped  clean,  special  attention  being  paid
to  the  piston  rod  insulators.  The  covers  should  then  be  tightlv  closed.

Any  dirt  on  the  outside  of  control  box,  switch  group,  line  switch,  change-
over switch  or  reverser,  which  has  a  tendency  to  fell  inside  when  the  covers
are  opened,  should  be  cleaned  off,  and  preferably,  the  entire  outside  should
be  cleaned.

3,770

FlG.  6,296. — Westinffhouse  control  operation  S,    Adjusting  interlock  fingers.

6,297  r- West  ing  house  control  operation  9.    Adjusting  type  371  overload  relay.

Control  Equipment  3,771

The  frames  of  the  control  box  or  switch  group,  line  switch,  reverser,  and
grid  resistors  should  be  tested  for  ground  by  means  of  a  bank  of  lamps  con-
nected to  the  trolley.  If  found  to  be  grounded,  the  cause  should  be  located
and  corrected.

The  screws  through  the  insulating  base  on  which  the  reverser  fingers  are
mounted  should  be  tightened,  if  necessary,  to  take  up  any  shrinkage  that
may  have  occurred  during  service.

All  junction  boxes  and  terminal  boards  should  be  examined  for  dirt  or
loose  connections.

FIG.  6,298. — Westinghouse  control  operation  10.    Adjusting  type  392  overload  trip.

The  master  controller  fingers  should  be  examined  for  wear,  and  if  neces-
sary, adjusted  to  have  a  lift  of  ^  inch,  and  to  make  good  contact  and  then
lubricated  by  wiping  with  a  greasy  cloth .  Finger  tension  should  be  adjusted
if  necessary,  as  shown  in  fig.  6,295.

The  master  controller  drum  and  reverser  drum  should  be  examined  to  see  if
there  be  any  cutting  of  the  contact  surface  by  the  fingers.  If  cutting  be
found,  the  drum  and  fingers  should  be  smoothed  up  with  fine  emery  cloth.

3,772

The  parts  of  the  interlocking  and  star  wheel  mechanisms  of  the  master  con-
troller should  be  examined  to  see  that  they  work  freely  and  are  in  good  order.
They  should  be  oiled  when  necessary.  The  handles  should  fit  their  respec-
tive positions  properly.

Train  line  receptacles  should  be  examined  to  see  that  the  hinge  joints  and
springs  are  in  good  condition,  so  that  the  covers  automatically  close  when
the  jumper  is  removed  and  thus  protect  the  contacts  from  the  weather.
The  split  contacts  should  be  examined  and  if  compressed  should  be  adjusted
to  their  original  condition.

Fro.  6,299. — Westinghouse  control  operation  11.    Reverser  mounted  on  control  box  end
plate.

### TEST  QUESTOINS

1 .  Give  a  list  of  the  apparatus  used  in  general  with  elec-
tro-pneumatic control.

Control  Equipment 3,773

2.  Describe  the  method  of  electric  braking  in  case  of  ex-

treme emergency.

3.  What  should  be  done  before  two  or  more  cars  are  to

be  operated  as  a  train?

4.  Does  the  operation  of  1,200  and  1,500  volt  equip-

ments differ  from  the  600  volt  equipment?

5.  What  is  the  chief  difference  between  car  and  locomo-

tive equipments?

6.  What  is  necessary  for  satisfactory  train  operation?

7 .  In  how  many  classes  is  the  work  of  equipments  usu-

ally divided?

8.  On  what  is  the  frequency  of  inspection  based?

9.  Describe  the  light  inspection.

10.  Upon  what  does  the  mileage  between  light  inspections

depend?

11.  How  is  each  piece  of  apparatus  inspected?

12.  Describe  what  attention  should  be  given  to  the  follow-

ing: piston  rod  guides,  air  leaks,  interlocks,  switch
groups,  grid  resistors.

3,774 Control  Equipment

13.  How  often  is  the  heavy  inspection  made?

14.  Describe  the  various  operations  of  making  a  heavy

inspection.

Air  brakes  3,775

## CHAPTER  137

In  this  type  of  brake  which  operates  by  the  expansive
property  of  compressed  air,  the  air  is  compressed  by  a  suitable
pump  located  upon  the  engine  and  is  stored  until  needed  for  use.
When  it  is  necessary  to  apply  the  brake,  a  portion  of  the  stored
air  is  allowed  to  pass  into  the  brake  cylinder.  This  cylinder  is
fitted  with  a  piston  which  the  escaping  air  moves  outward.  It  is
so  connected  with  the  brakes  that  its  movement  is  communi-
cated to  the  shoes  and  applies  them.

To  meet  the  needs  of  the  various  conditions  of  service,  there
are  several  types  of  air  brake  known  as:

1.  Straight  air  brake.

2.  Emergency  tstraight  air  brake.

3.  Automatic  air  brake.

4.  Automatic  variable  release  air  brake.

5.  Quick  acting  automatic  air  brake.

6.  Combined  automatic  and  straight  air  brake-

7.  Electro-pneumatic  air  brake.

#### Ques.    For  what  service  is  the  straight  air  brake  adapted?

Ans.  For  moderate  speed  city  surface  line  cars  which  are
operated  as  single  units.

3,776  Air  Brakes

#### Ques.  How  does  the  emergency  air  brake  differ  from  the

straight  air  brake?

Ans.  It  provides  means  to  overcome  the  objectionable
length  of  time  required  to  apply  the  brakes,  so  that  they  may  be
applied  quickly  in  case  of  emergency.

#### Ques.  What  is  the  meaning  of  the  word  "automatic"  as

applied  to  air  brakes?

Ans.  It  denotes  that  in  case  of  accident  such  as  the  parting
of  a  train,  bursting  of  an  air  pipe,  etc.,  the  brake  is  auto-
matically applied.

#### Ques.  For  what  service  is  the  automatic  variable  release

type  air  brake  used?

Ans.  For  high  speed  interurban  cars  which  are  operated  the
greater  part  of  the  time  in  trains.

#### Ques.  What  is  the  feature  of  the  automatic  variable

release  type  air  brake?

Ans.  This  type  of  equipment  provides  a  braking  effect  dur-
ing retardation  that  can  be  maintained  practically  constant.
The  brakes  may  be  quickly  applied  and  released  as  frequently  as
desired,  and  can  be  partially  released  after  an  application  has
been  made.

#### Ques.  What  is  the  adaptation  of  the  quick  acting  auto-

matic air  brake?

Ans .  For  long  trains  to  reduce  the  time  required  to  apply  the

#### Ques.  How  does  the  quick  acting  type  differ  from  the  varia-

ble release  type?

3,777

Ans.  It  differs  in  that  the  triple  valve  is  so  designed  as  to
feed  both  auxiliary  reservoir  and  train  line  pressure  into  the
brake  cylinder.

This  procedure  not  only  causes  each  car  to  aid  in  quickly  reducing  the
train  line  pressure  throughout  the  train,  but  it  decreases  the  drop  in  train
line  pressure  which  must  be  produced  at  the  head  car.

^.GAUGE

### MOTORMAN'S

### VALVE:  -

BRAKt  CYLINDER

### AIR  COMPRESSOR

Fie.  6,300. — General  Electric  straight  air  brake  equipment,  showing  the  essential  parts  and
pipe  connections.

#### Ques.    What  is  the  object  of  the  electro-pneumatic  type  of

air  brake?

Ans.    It  is  designed  for  long  trains.

Straight  Air  Brake. — In  this  type  of  air  brake  the  brake
cylinder  is  connected  directly  to  the  motorman's  valve  which  governs

3,778

i

i

^

I

t
II

Air  Brakes  3,779

This  type  of  equipment  is  composed  of  the  minimum  number  of  parts
which  can  be  installed  and  maintained  at  small  cost  and  provides  a  means
for  controlling  the  speed  of  a  car  with  a  degree  of  flexibility.

A  straight  air  brake  equipment  for  a  double  end  motor  car
consists  of —

1.  Compressor  and  auxiliaries:
a.  Motor  driven  air  compressor;

FIG  .  6,302 . — Motorman's  valve  for  General  Electric  straight  air  brake  system .  This  is  a  three
way  valve  of  the  rotary  type.  The  principal  parts  are  the  valve  body,  bonnet,  valve  stem
and  rotary  valve .  The  rotary  valve  operates  on  a  raised  seat  formed  on  the  upper  surface  of
the  valve  body.  The  ports  of  the  rotary  valve  and  valve  body  are  machined  accurately  to
size  and  position,  and  are  located  so  as  to  perfectly  balance  the  valve  and  reduce  wear  to  a
minimum.  The  stem  is  steel,  case  hardened,  and  is  provided  at  the  base  with  a  ball  seat
which  prevents  leakage  between  the  stem  and  bonnet.  The  bonnet  is  provided  with  a  bush-
ing of  composition  material  which  serves  as  a  bearing  for  the  stem  and  can  be  renewed  when
worn.  The  surface  of  the  valve  quadrant  which  is  machined  to  indicate  the  operating
positions*  is  case  hardened  to  reduce  wear.  The  bonnet  is  provided  with  a  case  hardened
wearing  pad  which  relieves  the  stem  of  strains  due  to  the  operator  leaning  on  the  handle.

b.  Intake  strainer;

c.  Suspension  set.

2.  Pressure  regulating  equipment:

a.  Air  compressor  governor;

3,780  Air  Brakes

b.  Insulating  connection;

c.  H  in.  safety  valve.

3.  Cab  equipment:

a.  Motorman's  valve;

b.  Motorman's  valve  handle;

c.  Single  hand  pressure  gauges;
4.  Snap  switch;

e.  Cutout  with  fuse.

^IG  .  6,303 . — Brake  cylinder  for  General  Electric  straight  air  brake  system .  In  construction,
the  cylinder  is  fitted  with  a  tubular  piston  rod  which  surrounds  the  push  rod  which  attaches
to  the  live  cylinder  lever.  This  construction  permits  of  the  brakes  being  applied  by  hand
without  moving  the  brake  cylinder  piston.

4.  Brake  details:

a.  Straight  air  brake  cylinder  complete  with  push  rod.

5.  Main  reservoir  and  accessories:

a.  Main  reservoir;

b.  Reservoir  hangers;

c.  Drain  cock.

The  control  of  the  brakes  is  by  means  of  the  motorman's
valve,  shown  in  figs.  6,300  and  6,302.  This  is  a  three  way  valve
and  the  functions  performed  are:

X.  Release  position:  Direct  connection  is  made  between  the  train  line
and  exhaust  through  a  large  port.

2.  Slow  release  and  running  position:  Train  Una  is  connected  to
exhaust  through  a  restricted  port.

Air  Brakes  3,781

3.  Lap  position:  All  ports  are  blanked.    This  is  the  only  position  in  which
the  handle  can  be  removed.

4.  Service  application  position:  Connection  is  made  between  the  main
reservoir  and  train  line  through  a  series  of  small  ports.

5.  Emergency  position:  In  this  position  the  valve  handle  is  at  the
extreme  right  and  connection  is  made  from  the  main  reservoir  to  train  line
through  a  large  port.

Rules  for  Operating  a  Straight  Air  Brake.— Before  starting
the  air  compressor  see  that  the  reservoir  drain  cocks  are  closed.
Next,  start  the  air  compressor  by  turning  the  switch  to  the  on
position.  When  the  gauge  hand  shows  maximum  main  reservoir
pressure,  and  before  starting  the  car,  make  a  service  application
of  the  brakes  by  moving  the  motorman's  valve  handle  to  the
service  application  position  to  see  that  the  brakes  apply,  which
will  be  indicated  by  the  brake  cylinder  piston  moving  out  and
forcing  the  shoes  against  the  wheels.  If  the  brakes  apply
properly  with  a  service  application,  move  the  valve  handle  to
the  release  position  to  see  that  they  release  properly,  which  will
be  indicated  by  the  brake  cylinder  piston  moving  back  in  the
cylinder  and  allowing  the  shoes  to  hang  free  of  the  wheels.

Running;  Have  the  motorman's  valve  handle  in  the  release  position
while  running.

Service  stops:  In  making  ordinary  service  stops,  place  the  motorman's
valve  handle  in  the  service  application  position  and  leave  it  in  that  position
until  a  sufficient  amount  of  pressure  has  built  up  in  the  brake  cylinder  to
give  the  retarding  effect  desired.  The  handle  should  then  be  moved  to  lap
position.  As  the  speed  of  the  car  is  reduced,  reduce  the  brake  cylinder
pressure  in  a  series  of  steps  by  moving  the  valve  handle  from  lap  position  to
release  position,  and  then  back  to  lap  position;  repeat  this  movement  until
the  stop  is  reached.  At  the  point  of  stopping  there  should  be  only  sufficient
air  in  the  brake  cylinder  to  prevent  the  car  rolling.  It  will  be  found  that  far
better  braking  results  will  be  obtained  by  making  but  one  application  as
described  above  than  by  admitting  only  a  small  amount  of  air  to  the  brake
cylinder  at  the  beginning  of  the  stop,  and  increasing  the  pressure  as  tb*

3,782

3,783

must  flow  from  the  reservoir
to  the  brake  cylinder.  This  is
especially  objectionable
when  it  is  necessary  to  make
a  quick  or  emergency  stop.
A  simple  method  of  over-
coming this  defect  is  by  pro-
viding the  straight  air  brake
system  with  an  emergency
valve  and  an  auxiliary  reser-
voir pipe  line.

This  arrangement  is  less  com-
plicated and  costs  less  than  the
automatic  system.

The  various  parts  com-
prising the  emergency
straight  air  brake  are  shown
with  the  pipe  connections  in
fig,  6,304.

This  equipment  has  been  de-
signed for  cars  which  are  nor-
mally operated  as  single  units  >
but  which  under  certain  condi-
tions are  required  to  operate  in
short  trains  of  two  or  more  cars .
These  trains  may  consist  of  all
motor  cars  or  a  combination  of
motor  and  trail  cars.  The  equip-
ment for  a  trail  car  is  shown  in
fig.  6,305.

3,784

Air  Brakes  3,785

In  operation  when  the  valve  is  thrown  into  emergency
position  it  allows  the  pressure  of  the  reservoir  line  which  is
higher  than  that  in  the  emergency  valve  to  compress  a  spring
in  the  latter  and  thereby  allow  a  direct  passage  of  reservoir
air  into  the  brake  cylinder.  Connections  with  the  train  line
and  reservoir  lines  are  also  simultaneously  cut  off.  The
application  of  the  brakes  on  trailers  is  made  possible  by  the
addition  of  an  auxiliary  air  reservoir,  emergency  valve,  and
reservoir  line  to  the  equipment  necessary  for  "straight  air"
braking.

In  order  to  release  the  brakes  after  an  emergency  applica-
tion, the  emergency  valve  must  first  be  returned  to  its  nor-
mal position  by  recharging  the  reservoir  line  to  reservoir
pressure,  whereupon  the  brakes  may  be  released  as  from  a
service  application  by  exhausting  the  air  from  the  train  line.

Automatic  Air  Brake. — As  previously  mentioned
the  term  automatic  as  applied  to  air  brakes  means
that  in  case  of  accident  such  as  the  parting  of  a
train,  bursting  of  an  air  pipe,  etc.,  the  brake  is
automatically  applied.  To  accomplish  the  auto-
matic application  of  the  brake  in  case  of  accident,
it  is  necessary  to  provide  on  each  car:

1.  An  auxiliary  reservoir,  and

2.  A  triple  or  distributing  valve.

The  functions  of  the  triple  valve  are  briefly:

1.  When  charging  and  maintaining  the  pressure
in  the  brake  system:

3,786

3,787

i|SleS

urn

.5  3 1  ••"-•'

filillli.
ilNJIfU

llll

«     &5  at,!
r  B.Z

3,788

I    i

Air  Brakes  3,789

a.  To  close  communication  from  the  brake  pipe  to  the  auxiliary  reservoir.

3.  When  holding  the  brakes  applied:

a.  To  close  all  communication  between  the  brake  pipe,  auxiliary  reser-
voir, brake  cylinder  and  atmosphere.

4.  When  releasing  the  brakes  and  recharging  the  system:

a.  To  open  communication  from  the  brake  cylinder  to  the  atmosphere;

b.  To  permit  air  to  flow  from  the  brake  pipe  to  the  auxiliary  reservoir;

c.  To  prevent  air  flowing  from  auxiliary  reservoir  to  the  brake  cylinder.

The  operation  of  the  system  is  best  explained  by  first  con-
sidering the  elementary  arrangement  shown  in  fig.  6,313,
illustrating  the  principles  of  operation.

Here,  the  air  pump  maintains  a  supply  of  compressed  air  in  the  main
reservoir  at  a  suitable  pressure.  The  engineer's  valve  may  be  turned  1,  so
as  to  establish  communication  between  the  main  reservoir  and  the  train
pipe;  2,  this  communication  may  be  broken  and  the  air  locked  in  the  two
parts  of  the  system;  3,  the  opening  from  the  main  reservoir  may  be  closed
and  that  from  the  train  pipe  opened  into  the  atmosphere.  Air  passes
through  the  distributing  valve  to  the  auxiliary  reservoir  placed  under  each
car.  The  distributing  valve  also  affords  communication  between  the
auxiliary  reservoir  and  the  brake  cylinder  when  the  brakes  are  to  be  applied.

In  operation,  the  pump  maintains  a  supply  of  compressed  air  of  statable
pressure  in  the  main  reservoir.  Opening  the  engineer's  valve  allows  air  to
flow  through  train  pipe,  to  distributing  valve;  entering  this  it  comes  in  con-
tact with  piston  A,  and  pushes  it  to  the  left  end  of  its  stroke.  When  in  this
position,  one  side  of  the  piston  is  spanned  by  the  groove  B,  in  the  casing,
called  the  leakage  groove.  Air  leaks  through  this  groove  into  the  space
behind  the  piston  and  thence  passes  into  the  auxiliary  reservoir.

When  the  pressure  in  auxiliary  reservoir  and  train  pipe  becomes  equalized,
the  apparatus  is  said  to  be  charged  and  the  brakes  can  be  applied  by  turn-
ing the  engineer's  valve  so  that  the  flow  from  the  main  reservoir  is  stopped
and  the  air  in  the  train  pipe  is  exhausted  into  the  atmosphere;  this  causes
excess  pressure  on  left  face  of  piston  A.  The  air  then  starts  to  rush  out  from
auxiliary  reservoir  through  leakage  groove,  but  as  it  cannot  escape  rapidly
enough  to  supply  the  loss  in  D,  the  piston  A,  is  moved  to  the  right  moving

3,790

with  it  the  attached  slide  valve  C,  which  uncovers  the  port  D,  leading  to  the
brake  cylinder.  This  allows  air  to  flow  into  the  brake  cylinder  and  apply
the  brake.  Meanwhile  the  piston  A,  has  traveled  to  the  right,  and  beyond
the  end  of  the  leakage  groove  B,  stopping  the  flow  of  air  from  the  auxiliary
reservoir  to  the  train  pipe,  thus  setting  the  brakes;  they  will  remain  set
until  released.

To  release  brakes  the  engineer  reestablishes  communication  between  the
main  reservoir  M  and  the  train  pipe  S.  Air  again  enters  the  triple  valve.
The  piston  A,  is  pushed  to  the  left,  thus  C,  is  shifted  so  air  flowing  from

### TO  TROLLEY

### SWITCH

MOTORMAN'5  BRAKE  VALVE
SLIDE  VALVE

### AIR  STRAINER-

FIG.  6,314. — Automatic  air  brake  system  showing  essential  parts  and  pipe  connection

auxiliary  reservoir  into  the  brake  cylinder  is  stopped  and  the  brake  cylinder
vented  to  atmosphere  by  means  of  the  passage  beneath  valve  which  con-
nects port  D,  and  exhaust  port  F,  the  latter  being  open  to  the  atmosphere.

The  elementary  principle  here  presented  should  be  thoroughly
understood  before  making  a  study  of  the  actual  apparatus.

The  essential  parts  of  the  automatic  air  brake  are  shown
with  the  pipe  connection  for  a  double  ender  installation  in  fig.
6,314.

Automatic  Variable  Release  Air  Brake* — This  is  a  type  of

"Ah  Brakes

3,791

*«

2  to

3^3"

ctf   o*  O<

3,792

Air  Brakes  3,793

On  account  of  the  fact  that  the  pressures  above  and  below  the  rotary
valve  of  the  motorman's  valve  are  equalized,  when  in  the  release  and
running  positions  the  motorman's  valve  operates  very  easily,  thus  mini-
mizing wear  on  the  rotary  valve  and  seat.

This  arrangement  has  the  further  advantage  of  providing  automatically
for  an  even  distribution  of  work  between  the  several  compressors  on  a
train,  without  the  use  of  special  governing  apparatus.  The  triple  valve
is  of  the  quick  acting,  quick  recharge,  variable  release  type,  which  re.
charges  the  auxiliary  reservoir  directly  from  the  control  pipe  on  each  car,

Quick  Acting  Automatic  Air  Brake. — This  type  of  automatic
air  brake  is  the  same  as  the  plain  automatic  but  with  the  additional
feature  that  the  triple  vahe  is  so  modified  that  when  a  relatively
quick  reduction  in  brake  pipe  pressure  is  madey  it  also  opens  a
direct  communication  from  the  brake  pipe  through  the  triple  valve
to  the  brake  cylinder.  This  not  only  increases  the  brake  cylinder
pressure  in  proportion  to  the  amount  of  air  flowing  into  it  from
the  brake  pipe,  but  by  venting  air  from  the  brake  pipe  locally  on
each  car,  hastens  and  increases  the  effect  of  the  reduction  made
at  the  brake  valve;  the  net  result  being  to  greatly  shorten  the
time  from  the  movement  of  the  brake  valve  handle  until  a  full
brake  application  is  obtained  on  the  entire  train,  and  to  increase
the  total  braking  power  obtainable  by  such  operation  (called  an
emergency  application  of  the  brakes) ,  about  20  per  cent  over  the
maximum  obtainable  during  ordinary  operations  (called  service
applications  of  the  brake),  or  when  using  the  plain  automatic
brake.  This  difference  is  due  solely  to  the  construction  of  the
triple  valves,  which  are  called  respectively  the  plain  and  quick
action  triple  valve.

For  all  ordinary  (service)  applications  of  the  brake,  the  opera-
tion of  the  two  triple  valves  is  identical.

Combined  Automatic  and  Straight  Air  Brake. — This  equip-
ment is  designed  for  use  on  electrically  operated  vehicles  run-
ning in  single  car  service  or  in  trains.  It  is  therefore  especially

3,794

adapted  for  both  city  and  high  speed  interurban  train  service
as  well  as  for  such  service  as  is  required  of  light  electric  loco-
motives or  motor  cars  used  for  handling  freight  cars,  switching,
etc.,  since  it  provides  for  quick  and  flexible  operation  of  the
brakes  on  a  single  unit  by  straight  air  with  the  added  facility  of
immediately  changing  to  automatic  operation  when  coupled  to
cars.  This  system  as  constructed,  is  shown  in  figs.  6,317  to

6,322.

piPl  TO  BRAKE  CYLINDER

CONNECTION  •

-AND  RELEASE  PIPE
PIPtTO  PIPE  TO

STRAIGHT  AIR  PIPE    AUXILIARY  RESERVGlff

FIGS.  6,317  to  6,322. — Westinghouse  combined  automatic  and  straight  air  brake  equipment
diagrams  showing  parts  and  pipe  connections.  Figs.  A,  B,  C,  show  pipe  connections  to  brake
cylinder  pressure  head;  fig.  D,  pipe  bracket  of  brake  valve;  fig.  E,  pipe  double  check  valve.

Electro-pneumatic  Air  Brake. — On  account  of  the  changing
conditions  of  railroad  service  such  as  longer  trains,  heavier
cars,  higher  speed,  greater  frequency  of  trains,  stops,  etc.,  new
functions  and  additional  refinements  are  demanded  of  air  brake
equipments.  To  meet  these  exacting  conditions  the  electro-
pneumatic  system  of  brake  control 'has  been  developed.  The
operation  of  this  system  depends  on  a  triple  valve  so  constructed

3,795

3,796  Air  Brakes

2.  Electric  compressor  governor.

This  in  conjunction  with  the  compressor  switch,  automatically  controls  the  opera-
tion of  the  compressor  between  predetermined  minimum  and  maximum  pressures-

3.  Two  main  reservoirs.

These  receive  the  compressed  air  from  the  air  compressor  for  use  in  charging  the
brake  system.  They  also  supply  air  to  the  brake  cylinder  in  emergency  applica-
tions to  produce  a  high  emergency  pressure.

4.  Safety  valve.

This  connected  to  the  main  reservoir  protects  against  excessive  main  reservoir
pressure  should  the  governor  for  any  reason  fail  to  operate  properly.

5.  Auxiliary  reservoir.

This  supplies  air  to  the  brake  cylinder  in  service  applications.

6.  Supplementary  reservoir.

This  a-wists  in  obtaining  graduated  release  of  the  brakes  and  prompt  recharging
of  the  equipment.

7.  Feed  valve.

This  automatically  maintains  a  predetermined  normal  pressure  in  the  system,

8.  Two  illuminated  duplex  air  gauges.

One  connected  to  the  piping  near  each  brake  valve,  which  shows  by  a  red  hand
the  pressure  in  the  main  reservoirs,  and  by  a  black  hand  the  pressure  of  the  brake
pipe.

9.  Two  brake  valves.

One  at  each  end  of  the  car  by  which  the  motorman  by  proper  manipulation  of  the
handle,  can  operate  the  brakes  on  each  car.

10.  Two  equalizing  reservoirs.

One  at  each  end  of  the  car,  which  are  required  for  the  operation  of  the  equalizing
piston  of  the  brake  valves.

11.  Universal  valve.

It  corresponds  in  a  general  way  to  the  triple  valve  in  common  use,  operates  tc
charge  the  reservoirs  and  to  control  the  admission  of  air  to,  and  exhaust  from,  the
brake  cylinder.

12.  Brake  cylinder.

This  is  provided  with  piston  and  rod  so  connected  through  the  brake  levers  and
rods  to  the  brake  shoes  that  when  the  piston  is  forced  outward  by  the  air  pressure,
this  force  is  transmitted  through  the  rods  and  levers  to  the  brake  shoes  and  applies
them  to  the  wheels.

Air  'Brakes  3,797

13.  Brake  cylinder  pressure  limiting  valve,

This  is  located  in  main  reservoir  pipe  to  limit  brake  cylinder  pressure  in  emer-
gency application  to  the  valve's  adjustment,  in  this  case  60  Ibs.

14.  Conductor's  valve.

Located  inside  each  car,  whereby  the  conductor  may  apply  the  brakes  if  necessary.

15.  Combination  double  and  single  cut  out  cock.

Located  in  the  brake  pipe  and  main  reservoir  pipe  branches  with  a  connection  to
the  brake  cylinder  and  equipped  with  extension  handles  with  which  it  is  possible  to
open  and  close  che  cocks  from  the  interior  of  the  car.

16.  Three  plug  switch.

Used  to  establish  the  electrical  supply  circuit  to  the  operating  brake  valve.

17.  Two  air  alarm  whistles.

While  not  a  part  of  the  air  brake  apparatus  proper,  one  of  these  whistles  ib  placed
at  each  end  of  the  car  with  the  necessary  whistle  valves  and  cut  out  cocks  to  be  used
as  a  warning  of  approach.

18.  Various  cut  out  cocks,   air  strainers,   check   valves,   hose9
switches,  etc.

19.  Automatic  slack  adjuster.

By  means  of  this  a  predetermined  piston  travel  and  consequently  a  uniform  cylin-
der pressure  is  constantly  maintained,  compelling  the  brakes  on  each  car  to  do  their
full  share  of  the  work,  thus  securing  the  highest  efficiency  and  reducing  the  danger
of  flat  wheels  which  are  likely  to  accompany  a  wide  range  of  piston  travel.  This
device  establishes  the  running  piston  travel;  that  is,  the  piston  travel,  occurring
when  the  brakes  are  applied  while  the  car  is  in  motion;  and  since  this  Is  the  time
during  which  the  brakes  perform  their  work,  the  running  travel  is  most  important.

With  this  equipment  four  lines  of  pipe  are  used:  feed  valve
pipe,  feed  valve  control  pipe,  main  reservoir  pipe  and  brake  pipe,
the  main  reservoir  pipe  and  brake  pipe  being  continuous  through-
out the  train.

The  feed  valve  pipe  is  always  kept  charged  to  the  pressure,  determined  by
the  setting  of  the  feed  valve  and  furnishes  the  air  suppJv  to  the  controlling
brake  valve.

Ib&feed  valve  control  pipe  connects  brake  pipe  pressure  through  the  brake
\alve  to  the  feed  valve  so  that  the  actual  pressure  of  the  brak*  oioe  controls

3,798  Air  Brakes

the  opening  and  closing  of  the  feed  valve,  thus  assuring  consistent  operation
of  the  feed  valve  to  maintain  a  fully  charged  brake  system.

The  main  reservoir  pipe  has  a  branch  to  the  universal  valve  on  each  car
through  which  main  reservoir  pressure  is  supplied  to  the  brake  cylinder  in
emergency  application.

The  brake  pipe  connects  the  controlling  brake  valve  to  the  universal
valves  throughout  the  train  and  forms  the  means  of  communication  by
which  the  motorman  by  proper  manipulation  of  the  brake  valve  handle  can
operate  the  brakes  on  each  car.

Rules  for  Operating  Electro-pneumatic    Air   Brakes. — The

following  rules  are  intended  to  cover  in  a  condensed  form  the
important  instructions  to  be  observed  in  handling  this  equip-
ment in  service.

Charging. — Before  starting  the  air  compressor,  close  the  drain
cocks  in  the  main,  auxiliary  and  supplementary  reservoirs,  the
brake  pipe  and  main  reservoir  pipe  cut  out  cocks  at  each  end  of
the  train  (or  car)  and  all  whistle  cut  out  cocks  except  the  one
in  the  operator's  cab.

See  that  the  following  cocks  are  open:  The  main  reservoir  cut  out  cock
between  the  main  reservoir  and  feed  valve,  both  cocks  of  the  combined  cut
out  cock,  one  of  which  is  in  the  brake  pipe  branch  pipe  to  the  universal
valve  and  the  other  in  the  main  reservoir  pipe  branch  pipe  to  the  universal
valve,  all  brake  pipe  and  main  reservoir  pipe  cut  out  cocks,  between  cars
and  the  whistle  cut  out  cock  in  the  operator's  cab.

See  that  all  hand  brakes  are  fully  released.

The  fuses  in  the  compressor  and  battery  circuits  must  be  in  place  and  live.
Place  a  handle  on  the  brake  valve  to  be  operated  and  move  it  to  release  and
running  position  at  the  extreme  left;  also  insert  plug  of  three  pole  switch  at
the  brake  valve.  Then  close  the  snap  switch  in  the  battery  circuit  and  start
the  compressor  by  closing  the  snap  switches  in  the  compressor  circuits.

Do  not  attempt  to  move  the  train  (or  car)  until  the  brake  pipe  gauge  hand
shows  fun  brake  pipe  pressure.

Running. — Keep  the  brake  valve  handle  in  release  and  run-
ning position  when  not  being  used.  In  event  of  sudden  danger,

Air  Brakes  3,799

move  the  brake  valve  handle  quickly  to  emergency  position  at
the  extreme  right  and  leave  it  there  until  the  train  stops  and
the  danger  is  past.

If  the  brakes  apply  while  running  over  the  road,  due  to  the  opening  of  the
conductor's  valve  or  rupture  of  the  brake  pipe,  move  the  brake  valve  handle
to  lap  position  at  once  to  prevent  loss  of  main  reservoir  pressure.  After  the
train  stops,  the  cause  of  the  application  should  be  located  and  remedied
before  proceeding.

Service  Application. — To  apply  the  brakes  for  an  ordinary
stop,  move  the  brake  valve  handle  to  service  position.  When  the
brake  pipe  gauge  hand  shows  that  a  sufficient  reduction  in  brake
pipe  pressure  has  been  made  to  apply  the  brakes  as  required  by
the  speed,  condition  of  rail,  grade,  loading  and  kind  of  stop  de-
sired, move  the  handle  back  to  lap  or  holding  position,  according
to  the  results  desired,  as  explained  later,  where  it  should  remain
until  it  be  desired  either  to  release  the  brakes  or  to  apply  them
with  greater  force.

In  the  latter  case  move  the  handle  again  to  service  position,  further  reduc-
ing the  brake  pipe  pressure  until  the  desired  result  be  obtained,  then  return
it  to  lap  or  holding  position.

The  amount  of  brake  pipe  reduction  necessary  in  any  given  case  depends
entirely  on  the  conditions  as  stated  above,  a  knowledge  of  which  is  soon
acquired  by  practice.  It  should  be  especially  borne  in  mind,  however,  that
the  retarding  effect  of  any  given  reduction  is  relatively  greater  at  low  than
at  high  speeds,  other  conditions  being  equal.

When  making  a  pneumatic  service  application,  it  is  useless  to  attempt  a
reduction  below  the  equalizing  point,  at  which  the  auxiliary  reservoir  and
brake  cylinder  pressure  become  equal,  as  no  further  increase  in  brake
cylinder  pressure  can  be  obtained.  Furthermore,  this  results  in  a  delayed
release  and  a  waste  of  air.

Under  normal  operating  conditions  an  equalizing  point  corresponds  to  a
reduction  of  201bs.  from  70  Ibs.  brake  pipe  pressure.  The  brake  pipe  reduc-
tion is  automatically  limited  when  operating  electrically  upon  equalizing  of
the  brake  pipe  and  brake  cylinder  pressure.

The  best  possible  stop  will  be  made  when  the  brakes  are  applied  as  hard,
at  the  very  start ,  as  the  conditions  of  speed,  rail  and  comfort  of  passengers  will

3,800  Air  Brakes

permit,  and  then  graduated  off  as  the  speed  of  the  train  is  reduced,  so  that
at  the  end  of  the  stop  little  or  no  pressure  remains  in  the  brake  cylinders.

Because  the  retarding  effect  of  any  given  reduction  is  greater  at  low  than
at  high  speed,  a  heavy  brake  pipe  reduction  at  low  speeds  will  result  in  an
abrupt  stop,  with  perhaps  discomfort  to  passengers  or  slid  wheels.  At  high
speeds  a  heavy  initial  reduction  should  be  made  in  order  to  obtain  the  most
effective  reduction  possible  when  the  momentum  of  the  train  is  greatest.  If
the  brake  cylinder  pressure  be  very  light  at  first  and  be  increased  as  the
speed  of  the  train  diminishes,  it  not  only  makes  a  longer  stop  but  the  high
cylinder  pressure  at  the  end  will  be  liable  to  produce  a  rough  stop,  perhaps
slide  the  wheels  and  result  in  loss  of  time  because  of  the  necessity  for  waiting
until  this  high  cylinder  pressure  can  exhaust  before  the  train  can  proceed.

Holding  the  Brakes  Applied. — After  the  reduction  of  brake
pipe  pressure  has  been  made,  the  brake  valve  handle  should  be
placed  in  lap  position  when  operating  pneumatically  and  left
there  until  it  be  desired  to  make  a  further  reduction  or  to  release
the  brakes.  When  operating  electrically,  the  brake  valve  handle
should  be  placed  in  holding  position  if  it  be  desired  to  recharge
the  system  while  holding  the  brakes  applied,

Never  allow  the  brake  valve  handle  to  remain  in  lap  or  holding  positiont
except  while  bringing  the  train  to  a  stop,  and  it  should  not  be  allowed  to  remain
in  this  position  for  a  sufficient  length  of  time  to  permit  the  cylinder  leakage
to  diminish  the  braking  power  materially.

Release. — To  fully  release  the  brakes  after  any  application,
move  the  brake  handle  to  release  and  running  position.  The
handle  must  be  left  in  this  position  at  all  times  when  the  brakes
are  not  in  use.

Electric.  To  graduate  or  partially  release  the  brakes,  move  the  brake  valve
handle  to  release  and  running  position  for  a  moment,  then  back  to  holding
position;  repeat  this  operation  as  may  be  necessary  until  the  train  is  brought
to  rest  with  only  enough  pressure  retained  in  the  brake  cylinders  to  prevent
its  rolling.

Pneumatic.  To  graduate  or  partially  release  the  brakes,  move  the  brake
valve  handle  momentarily  to  release  and  running  or  to  holding  position,
then  back  to  handle  off  or  lap  position;  repeat  this  operation  as  may  be

Air  Brakes  3,801

necessary  until  the  train  is  brought  to  rest,  only  enough  pressure  being
retained  in  the  brake  cylinders  at  the  end  of  the  stop  to  prevent  the  wheels
rolling.  With  very  little  practice,  the  motorman  will  learn  how  long  the
handle  should  remain  in  release  and  funning  or  holding  position  to  produce
the  results  desired .  Obviously ,  this  varies  with  the  brake  cylinder  pressure,
the  amount  of  reduction  in  brake  cylinder  pressure  desired  and  the  length
of  train,  etc.

When  it  be  desired  to  release  the  brakes  but  slightly  or  when  handling
short  trains,  if  the  handle  be  moved  to  -release  and  running  position,  the
resulting  increase  in  brake  pipe  pressure  and  the  corresponding  release  of
brake  cylinder  pressure  is  likely  to  be  greater  than  is  intended.  For  this
reason  it  is  usually  best  in  such  cases  to  move  the  handle  from  lap  to  holding
instead  of  to  release  and  running  position .  A  few  trials  will  enable  the  motor-
man to  find  out  for  himself  which  of  the  two  positions  he  should  use.

Emergency. — Should  it  become  imperative  to  stop  in  the
shortest  possible  time  and  distance,  to  save  life  or  avoid  acci-
dent, move  the  handle  quickly  from  whatever  position  it  may
tern  to  emergency  position,  which  is  at  the  extreme  right,  and
leave  it  there  until  the  train  stops  and  the  danger  is  past.

Changing  Ends. — When  changing  from  one  end  of  the  train
or  car  to  the  other,  close  the  whistle  cut  out  cock,  remove  the
brake  valve  handle,  withdraw  plug  of  three  pole  switch  and,
after  placing  the  handle  on  the  brake  valve  at  the  other  end  and
inserting  the  switch  plug,  move  the  handle  to  release  and  run-
ning position  and  open  the  whistle  cut  out  cock  in  the  opera-
tor's cab.

Synchronizing  System.— The  compressor  governor,  com-
pressor switch  and  a  wire,  extending  throughout  the  train,  desig-
nated the  synchronizing  wire,  comprise  what  is  termed  the  syn-
chronizing system,  the  purpose  of  which  is  to  insure  that  all
compressors  in  the  train  will  start  and  stop  at  the  same  time,
thus  equally  dividing  compressor  labor  and  eliminating  over-
work on  the  part  of  any  single  compressor.

3,802

3,803

Electro-pneumatic  brake  valve  handle  positions. — The  handle
positions  from  left  to  right  are

1.  Release,

2.  Electric  holding.

3.  Handle  off.

FIGS,  6,333  and  6,334.— Westinghouse  electro-pneumatic  brake  valve.    Fig.  6,333,  view  with
cover  in  place;  fig,  6,334,  view  with  cover  removed  showing  electric  portion.

4.  Lap,
5*  Service.
6.  Emergency.

The  pneumatic  portion  of  the  brake  valve  is  shown  diagrammatically  in
figs.  6.340  and  6,350.    The  electric  portion  is  shown  in  fig.  6,334,  and

3,804

3,805

9.3  t,  £  gtt  8  "3

Wl-l

ilE^^

|-3|g.|SSJ

l£|ISHS

^1  lit
||||||||

"Ii|i5»8

i  cd  at  .r  ^  _rs  iJ^

3,806

Air  Brakes  3,807

diagrammaticaUy  in  fig.  6,326.  The  operation  of  the  brake  valve  in  the
various  positions  is  as  follows:

Release  position.— Fig.  6,340.  All  brakes  throughout  the  train  are
released  and  the  system  recharged.  The  feed  valve  pipe  supplies  feed  valve
pressure  through  passage  a,  to  chamber  A,  above  the  rotary  valve  whence
the  pressure  flow  continues  through  port  r,  and  passage  g,  to  the  brake  pipe
and  through  port  p,  and  passage  b',  to  chamber  D,  and  passage  S,  charging
the  brake  pipe  and  equalizing  reservoir  to  feed  valve  pressure.  The  cham-
ber beneath  the  equalizing  piston  is  charged  through  passage  gf.

Ports  &,  and  c,  are  connected,  establishing  communication  between  pas-
sages/, and  o,  allowing  brake  pipe  pressure  to  flow  from  passage  g,  through
the  feed  valve  control  pipe  back  to  tlie  diaphragm  regulating  chamber  of
the  feed  valve.  No  electrical  connection  is  made  in  this  position.  There-
fore, the  release  magnets  on  the  universal  valves  are  de-energized,  permit-
ting the  escape  of  brake  cylinder  air  to  the  atmosphere.  The  service  and
emergency  magnets  are  held,  closed  by  their  respective  springs.

Electric  holding  position. — In  fig.  6,341,  pneumatically  the  same
operation  takes  place  as  in  release  position,  except  the  recharge  is  slower  due
to  the  fact  that  port  r,  is  not  fully  open.

Electrically,  the  release  magnets  are  energized,  thus  preventing  the
exhaust  of  brake  cylinder  air.  Therefore,  in  this  position  the  brakes  may  be
held  applied  while  the  brake  pipe  is  being  recharged  or  if  desired,  graduated
off  by  movement  of  the  brake  valve  handle  between  release  and  holding
positions.

Handle  off  position.— Fig.  6,342.  This  position  permits  removal  of
the  handle.  The  rotary  valve  blanks  the  ports  and  therefore  the  brakes  are
held  applied  as  the  brake  pipe  pressure  has  not  been  restored  after  the
service  reduction  that  should  always  precede  removal  of  the  handle.

Electrically,  the  release  magnets  are  energized  so  that  brake  cylinder
pressure  will  not  be  lost  in  case  the  brake  valve  handle  be  placed  by  mistake
in  this  position  when  lap  is  intended  or  in  passing  from  lap  to  holding  as
just  before  graduating  the  release.  Restricted  opening  x,  in  passage  d,  of
the  rotary  seat  maintains  communication  between  the  feed  valve  supply,  a,
and  the  feed  valve  control  passage  0,  so  that  when  both  brake  valve  handles
on  a  car  are  in  handle  off  position,  at  which  time/,  and  0,  will  be  blanked  by
the  rotary  valve,  any  leakage  from  the  feed  valve  supply  pipe  will  be
reflected  in  the  control  pipe,  which  will  cause  the  feed  valve  to  open  to
maintain  the  pressure  above  the  rotary  valve,  keeping  the  rotary  valve  on
its  seat  and  assuring  a  head  pressure  to  effect  a  quick  recharge  on  return  of
the  handle  to  release.

3,808

3,809

3,810

Air  Brakes  3,811

Lap  position.— Fig.  6,343 .  This  position  is  used  to  hold  brake  cylinder
pressure  and  therefore  all  ports  are  closed  except  the  equalizing  discharge
valve  exhaust  port  e,  which  is  connected  to  the  exhaust  port  I,  through
ports  h  and  m,  in  the  rotary  valve.  Brake  pipe  exhaust  from  the  equalizing
discharge  valve,  53,  through  passage  e,  therefore  is  open  to  the  brake  valve
exhaust  so  that  brake  pipe  pressure  can  be  pulled  down  equal  to  the  equal-
izing reservoir  reduction  of  the  preceding  brake  pipe  reduction.  Also,
supply  pressure  in  chamber  A ,  is  maintained  to  feed  valve  setting  due  to  the
control  exercised  by  port  r,  communicating  with  the  feed  valve  control  pipe
through  passage  o.  Release  magnets  are  energized  to  hold  brake  cylinder
pressure.

Service  position. — Fig.  6,349.  All  brakes  are  applied  throughout  the
train.  Pneumatically,  ports  w,  and  t,  in  the  rotary  valve  register  with  ports
nf  and  q,  in  the  seat,  allowing  air  from  chamber  D,  and  the  equalizing  reser-
voir to  escape  through  passage  /,  to  the  atmosphere .  The  fall  of  pressure  in
chamber  D,  allows  the  brake  pipe  pressure  under  the  equalizing  piston  51,
to  raise  it  and  unseat  the  discharge  valve,  53,  permitting  brake  pipe  air  to
flow  to  atmosphere  from  passage  g,  thrpugh  passage  £/,  past  the  discharge
valve,  through  passage/,  in  the  seat,  ports  h  and  m,  in  the  rotary  valve  and
/,  in  the  seat  to  the  brake  valve  exhaust.  Also,  port  r,  in  the-rotary  valve  is
slightly  open  to  permit  communication  between  the  control  pipe  and  the
supply  pipe  thereby  maintaining  supply  pressure  at  the  maximum.

When  the  pressure  in  chamber  D,  is  reduced  the  desired  amount,  the
handle  is  moved  to  lap  position,  thus  stopping  any  further  reduction  from
that  chamber.  Air  will  continue  to  discharge  from  the  brake  pipe  past  the
discharge  valve  until  the  pressure  has  dropped  to  an  amount  slightly  less
than  that  retained  in  chamber  D,  when  the  piston  will  be  forced  down-
ward gradually,  the  discharge  valve  seating  and  stopping  the  discharge  of
brake  pipe  air.

It  will  be  apparent  that  the  amount  of  reduction  in  the  equalizing  reser-
voir determines  that  in  the  brake  pipe,  regardless  of  the  length  of  the  train.
The  gradual  reduction  in  brake  pipe  pressure  is  to  prevent  quick  action,  and
the  gradual  stopping  of  discharge  to  prevent  the  pressures  at  the  head  end
of  the  brake  pipe  being  built  up  by  air  flowing  from  the  rear  which  might
cause  some  of  the  head  brakes  to  kick  off.

Electrically,  the  release  magnets  and  service  magnets  throughout  the
train  are  energized,  thereby  closing  brake  cylinder  exhaust  and  producing  an
electric  service  brake  application.

Emergency  position.— Fig.  6,350.  All  brakes  are  quickly  and  fully
applied  throughout  tine  train.  Pneumatically,  the  brake  pipe  passage  g,
is  directly  connected  through  fully  opened  ports,  ft,  and  m,  in  the  rotary
valve  to  the  exhaust  port  /,  a  heavy  reduction  of  brake  pipe  pressure  thereby
being  quickly  obtained.

3,812

Air  Brakes  3,813

Electrically,  the  emergency  magnets  are  energized  throughout  the  train
resulting  in  an  emergency  application.  Also  in  this  position  the  bottom
finger  of  the  electrical  portion  of  the  brake  valve  contacts  with  the  steel
quadrant  thereby  grounding  and  short  circuiting  the  line  relays  so  that  in
the  event  of  air  brake  failure  the  operator  is  able  to  reverse  and  buck  the
motors.

Universal  valve. — The  electro-pneumatic  triple  valve  called  by  Westing-
house  a  universal  valve  is  shown  in  figs.  6,351  and  6,352,  and  consists  of  the
following  portions.

Three  face  pipe  bracket. — This  is  designated  type  C,  to  which  are
bolted  the  quick  action,  equalizing  and  electric  portions  and  the  exhaust
valve  filling  piece,  the  latter  being  inserted  between  the  equalizing  portion
and  the  pipe  bracket .  The  bracket  is  bolted  to  the  underframing  of  the  car,
all  pipe  connections  being  m?de  permanently  to  this  bracket,  so  that  none
need  be  disturbed  in  the  removal  or  replacement  of  any  one  of  the  operating
portions  of  the  universal  valve.  This  bracket  contains  two  chambers,  the
quick  action  chamber  and  quick  action  closing  chamber.

The  equalizing  portion. — This  is  similar  in  operation  to  the  old  style
plain  triple  valve.  It  is  this  portion  which  is  directly  affected  during  pneu-
matic operation  by  differences  in  pressure  between  brake  pipe  and  auxiliary
reservoir,  and  it  controls,  either  directly  or  indirectly  through  the  medium
of  the  other  portions  of  the  universal  valve,  the  desired  charging  of  the
reservoirs,  and  when  operating  pneumatically,  controls  the  application  of
the  brake  in  service,  and  the  release  of  the  brakes.  This  portion  has  a
direct  and  graduated  release  cap  which  may  be  set  either  for  direct  release
or  graduated  release  operation  as  desired.

The  quick  action  portion.— This  includes  the  various  parts  controlling
the  quick  action  and  high  pressure  functions.

The  exhaust  valve  filling  piece.— This  is  inserted  between  the  equal-
izing portion  and  the  pipe  bracket,  which  interlocks  the  electric  and  pneu-
matic features  of  the  brake  on  a  car  so  that  if  either  the  release  or  service
magnets  fail  to  operate  as  intended,  the  pneumatic  application  and  release-
functions  of  the  brake  remain  unimpaired.

When  operating  electrically,  it  also  cuts  off  the  auxiliary  from  the  supple-
mentary reservoir  and  closes  the  brake  cylinder  exhaust  passage.

The  electric  portion. — This  comprises  the  service,  emergency  and  release-
magnets  and  emergency  switch.  The  service  and  release  magnets  with  their
attached  valves  control  the  electric  service  applications  and  release  of  the-
brakes .  The  emergency  magnet  with  its  valve  controls  the  operation  of  the
emergency  parts  of  the  universal  valve.  The  emergency  switch  closes  the*
emergency  magnet  circuit  during  an  emergency  application.

3,814

The  emergency  switch  and  piston  might  be  called  the  connecting  link
between  the  pneumatic  and  electric  emergency  functions  of  the  equipment.
It  serves  as  a  circuit  closer  to  start  the  electric  transmission  of  quick  action
throughout  the  train  when  originating  pneumatically.

A  magnet  valve  cut  out  cap,  by  means  of  which  the  service  magnets  as  a
unit  may  be  cut  out  independent  of  the  emergency  magnet  and  vice  versa
or  all  may  be  cut  out  as  may  be  necessary,  is  included  in  the  electric  portion.

Air  Brakes  3,815

Hints  to  Motor-men  and  Conductors. — These  instructions  will
be  found  helpful  in  coping  with  various  mishaps  which  some-
times occur  in  the  operation  of  trains,  fitted  with  electro-pneu-
matic brakes.

Cutting  out  brakes. — It  is  important  not  to  cut  out  the  brake  on  any
car  unless  it  be  impossible  to  operate  it.  Small  leaks  are  not  sufficient  cause
for  thus  reducing  the  braking  force  on  the  train.  After  cutting  out  the
brake  on  any  car  (by  closing  the  cut  out  cocks  in  the  branches  from  the
main  reservoir  and  brake  pipes  to  the  universal  valve)  release  its  brakes  by
opening  the  auxiliary  reservoir  and  supplementary  reservoir  drain  cocks  and
leave  them  open.

Unexpected  brake  applications. — Such  applications  may  be  due  to
the  use  of  the  conductor's  valve,  the  train  breaking  in  two,  a  bursted  hose,
or  rupture  in  the  piping.  In  such  event  the  motorman  should  at  once  place
the  brake  valve  handle  in  lap  position,  and  watch  the  gauge.  If  the  black
pointer  fall,  it  indicates  a  leak  in  the  brake  pipe  and  if  both  pointers  fall,  it
indicates  that  the  train  is  broken  in  two  or  a  leak  in  the  main  reservoir  pipe.
If  this  leak  be  found  to  be  in  the  brake  pipe,  after  securing  the  train  with
the  hand  brake,  place  the  brake  valve  in  release  position  and  carrying  handle
return  along  side  of  train  and  locate  leak.

Conductor's  valve. — Should  the  conductor  find  it  necessary  to  set  the
brakes  from  within  any  car,  the  cord  or  handle  of  the  conductor's  valve
should  be  pulled  down  as  far  as  possible.  This  valve  must  be  closed,  of
course,  before  signalling  the  motorman  to  go  ahead;  otherwise  brake  pipe
pressure  will  continue  to  escape  and  the  brakes  cannot  be  released.

Brake  pipe  rupture. — In  event  of  a  brake  pipe  hose  bursting,  or  if  the
brake  pipe  be  ruptured,  close  the  cut  out  cocks  in  the  brake  pipe  and  main
reservoir  branch  pipes  to  the  universal  valve  and  the  brake  pipe  cut  out
cocks  next  ahead  of  and  behind  the  point  of  rupture,  and  release  the  brake
on  the  car  thus  cut  out  by  bleeding  the  auxiliary  and  supplementary
reservoirs.  If  this  car  be  at  or  near  the  rear  of  the  train,  release  the  brakes
on  the  rear  cars  by  the  nearest  brake  valve,  leave  the  brake  valve  in  release
and  operate  from  the  head  section.  Whenever  brake  pipe  cut  out  cocks
have  been  closed,  the  train  should  be  operated  with  caution  from  the  longest
section.  All  brakes  will  operate  electrically  except  on  the  car  cut  out,  but  if
the  electric  brake  circuit  fail,  the  pneumatic  brakes  can  only  be  controlled
to  the  point  where  the  angle  cock  is  closed.

Main  reservoir  pipe  rupture. — Should  a  main  reservoir  pipe  or  hose
burst,  close  both  main  reservoir  and  brake  pipe  cut  out  cocks,  the  cut  out

3,816  Air  Brakes

cock  in  the  brake  pipe  branch  pipe  to  the  universal  valve,  and  release  the
brakes  by  bleeding  the  auxiliary  and  supplementary  reservoirs .  Cut  out  the
compressor  switch  and  proceed  the  same  as  with  a  burst  brake  pipe.

Branch  pipe  rupture. — Should  a  brake  pipe  branch  pipe  break  between
the  universal  valve  and  the  cut  out  cock,  close  the  cut  out  cock  and  release
the  brake  on  that  car  by  opening  and  leaving  open  the  auxiliary  and  supple-
mentary reservoir  drain  cocks,  and  proceed  as  usual.  If  the  break  occur
between  the  cut  out  cock  and  the  brake  pipe,  it  is,  in  effect,  a  brake  pipe
rupture  and  the  instructions  given  under  that  heading  should  be  followed.
If  the  main  reservoir  pipe  branch  pipe  break  between  the  cut  out  cock  and
the  universal  valve,  close  this  cock  and  proceed  as  usual .  If  the  main  reser-
voir pipe  branch  pipe  break  between  the  cut  out  cock  and  the  main  reservoir
pipe,  it  is,  in  effect,  a  main  reservoir  pipe  rupture,  and  the  instructions  given
under  that  heading  should  be  followed.  After  cutting  out  the  brakes  on  a
car  charged  with  air  for  any  of  preceding  troubles,  before  moving  train
make  an  emergency  application  of  the  brakes,  then  release  brakes  and
proceed.

Overcharged  brake  pipe. — Should  the  brake  pipe  become  temporarily
overcharged,  thereby  preventing  a  proper  release  of  the  brakes,  make  suc-
cessive applications  of  20  Ibs ,  and  release,  charging  the  brake  pipe  to  within
5  Ibs .  of  previous  pressure  after  each  release.  Further  overcharging  may  be
prevented  by  placing  the  brake  valve  in  handle  off  position.  To  prevent
brake  creeping  on  in  case  brake  pipe  is  leaky,  move  brake  valve  handle  to
release  momentarily,  then  back  to  handle  off  position.

Leaving  cab. — Whenever  the  motorman  leaves  the  cab,  as  in  changing
ends,  etc.,  he  should  make  a  20  Ib.  reduction  and  moving  the  handle  to  lap,
remove  the  handle,  leaving  brakes  set.

Air  Brakes  3,817

1.  Name  the  various  kinds  of  air  brakes.

2.  How  does  the  emergency  air  brake  differ  from  the

straight  air  brake?

3.  What  is  the  meaning  of  the  word  "automatic"  as  ap-

plied to  air  brakes?

4.  For  what  service  is  the  automatic  variable  release  type

air  brake  used?

5.  What  is  the  feature  of  the  automatic  variable  release

type  air  brake?

6.  What  is  the  adaptation  of  the  quick  acting  automatic

air  brake?

7.  How  does  the  quick  acting  type  differ  from  the  vari-

able release  type?

8.  What  is  the  object  of  the  electro-pneumatic  type  of

air  brake.

9.  Describe  the  straight  air  brake.

10.  Give  rules  for  operating  a  straight  air  brake.

11.  Name  an  objection  to  the  straight  air  brake.

12.  How  is  the  objection  in  the  previous  question  over-

come?

13.  Name  the  various  parts  of  an  emergency  straight  air

brake.

14.  Describe  the  operation  of  an  emergency  straight  air

-  brake.

15.  What  apparatus  is  necessary  to  accomplish  the  auto-

matic application  of  the  brake  in  case  of  accidents?

16.  What  are  the  functions  of  a  triple  valve  used  with  the

automatic  air  brake?

3,818  Air  Brakes

17.  Describe  the  method  of  operating  the  automatic  air

brake.

18.  How  is  the  operation  of  the  automatic  air  brake  best

explained?

19.  What  is  an  automatic  variable  release  air  brake?

20.  How  does  the  quick  acting  automatic  air  brake  differ

from  the  plain  automatic  brake?

21.  For  what  service  is  the  quick  acting  automatic  air

brake  designed?

22.  How  is  a  triple  valve  modified  for  quick  action?

23.  For   what    service    is    the   combined    automatic    and

straight  air  brake  designed?

24.  Name  the  conditions  for  which  the  electro-pneumatic

air  brake  is  adapted.

25.  Upon  what  does  the  operation  of  an  electro-pneumatic

brake  depend?

26.  Name  the  parts  of  the  electro-pneumatic  brake.

27.  Give    the    rules  for    operating  an   electro-pneumatic

brake.

3,819

## CHAPTER  138

The  distinction  between  the  tracks  for  steam  and  electric  rail-
roads becomes  less  pronounced  as  the  traffic  conditions  under
which  they  operate  tend  to  become  similar.  Figs.  6,353  to  6,358

FIGS.  6,353  to  6,358. — Various  girder  rail  sections.  A,  plain  girder  rail;  B,  high  tee,  or  Shanghai
rail;  C,  grooved  girder  rail;  D,  Trilby  girder  rail:  E,  center  bearing  girder;  F,  deep  flange
girder

3,820 Tracks

show  some  familiar  girder  rail  sections.  Ordinary  tee  rails  are
to  a  large  extent  supplanting  the  girder  and  grooved  sections  in
city  streets.

Electric  roads  are  extending  into  country  districts  over  pri-
vate right  of  way,  permitting  the  use  of  steam  railroad  stand-
ards, both  for  road  bed  and  equipment,  so  that  many  of  the
track  structures  used  for  steam  roads  are  equally  applicable  to
electric  roads.

There  is  a  small  but  appreciable  mileage  of  tracks  laid  in  paved  streets
where  the  use  of  standard  split  switches  is  not  practicable  and  a  double
tongue  switch  or  a  tcngue  switch  and  mate,  must  be  substituted  for  the
former  to  insure  proper  provision  of  flangeways .  While  girder  rail  construc-
tion is  desirable,  provided  the  expense  is  justified,  satisfactory  results  may
be  obtained  from  built  up  tee  rails  in  places  where  the  nature  and  depth  of
the  paving  permit  of  their  use.

Track  work  involves  in  addition  to  the  installation  of  the
rails,  such  devices  as  guard  rails,  switches,  frogs,  cross  overs,
etc.

In  order  to  understand  clearly  the  explanations  of  this  chap-
ter, familiarity  with  the  terms  commonly  used  in  track  work  is
essential.

Definitions

Closure  rail.— The  length  of  rail  necessary  to  connect  the  heel  of  switch
with  the  toe  of  frog,  either  on  the  lead  or  on  the  lead  curve.

Connecting  track. — A  track  which  differs  from  a  cross-over  in  that  the
tracks  between  which  it  lies  are  either  oblique  to  each  other,  or  if  parallel,
are  more  remote  than  the  track  centers  ordinarily  employed.

Crossing* — A  structure  designed  to  permit  one  track  to  cross  another  at
grade,  usually  made  up  of  four  connected  frogs,  one  for  each  intersection.

Crossover. — A  track  made  up  of  two  turnouts,  with  the  track  between
the  frogs,  so  arranged  as  to  form  a  continuous  passage  between  two  nearby
and  generally  parallel  tracks.

Tracks  3,821

Double  crossover. — A  combination  of  two  crossovers  in  opposite  direc-
tions which  intersect  between  the  parallel  tracks;  also  called  scissors  cross-
over.

Frog. — A  device  for  use  where  two  running  rails  intersect,  it  has  provision
of  flangeways  to  permit  wheel  flanges  traveling  along  either  rail  to  cross  the
other.

Frog  angle.— The  angle  formed  by  the  intersecting  gauge  lines  of  a  frog.

Frog  number.— One-half  the  co-tangent  of  one-half  the  frog  angle,  and
is  the  number  of  units  of  center  line  length  in  which  the  spread  is  one  unit.

Guard  rail. — A  rail  or  other  device  laid  parallel  with  the  running  rail
opposite  a  frog  to  form  a  flangeway  with  this  rail  and  hold  the  wheels  of
equipment  to  the  proper  alignment  when  passing  the  point  of  frog.  The
guard  rail  is  also  placed  parallel  with  the  running  rail  ahead  of  a  split  switch
so  as  to  form  a  flangeway  with  the  rail  to  hold  the  wheels  of  equipment  in
proper  alignment  when  approaching  the  switch.

Guard  rail  gauge. — The  distance  from  the  gauge  line  of  the  frog  to  the
flange  side  of  the  guard  rail,  measured  %  in.  below  the  top  of  the  rail,  and  is
always  4  ft.  6%  in.  whatever  the  track  gauge  may  be.

Half 'inch  point  of  frog. — The  point  where  the  spread  between  the
gauge  lines  is  J^  in.  Its  distance  in  inches  from  the  theoretical  point,  or  the
intersection  of  the  gauge  lines  of  the  frog,  measured  toward  the  heel,  is  equal
to  one-half  the  frog  number.

Heel  end  of  frog.— The  end  farthest  from  the  switch.

Heel  length.— -The  distance  between  the  heel  end  and  the  half-inch  point
of  frog  measured  along  the  gauge  lines.

Heel  of  swit ch.— The  end  opposite  the  tapered  end  of  switch  or  point
rails.

Heel  spread.— The  distance  between  the  gauge  lines  at  the  heel  of  the
switch,  standardized  at  6Ji  in.

Knuckle  rails.— Used  in  slip  switches.  Rails  bent  to  an  obtuse  angle
equal  to  the  supplement  of  the  angle  of  the  slip  switch  crossing,  against
which  the  two  pairs  of  tapered  movable  rails  bear.

Ladder  track. — A  diagonal  track  from  which  several  tracks  diverge
through  separate  turnouts.

3,822  Tracks

Latches. — Latches  and  locks  are  used  to  secure  the  switch  against
improper  movement.

Lead. — In  a  turnout  the  length  between  the  actual  point  of  switch  and
the  half-inch  point  of  frog  measured  along  the  main  track.

Lead  curve. — The  curve  interposed  between  the  heel  of  switch  and  toe
of  frog.

Movable  point  frogs.— These  consist  of  tapered  rails  lying  against  a
knuckle  rail  and  so  connected  that  they  provide  passage  on  one  or  the  other
of  the  intersecting  tracks.

Point  of  switch. — The  tapered  end  of  the  switch  or  point  rails.
Rail  braces. — Stays  used  to  prevent  the  rails  pushing  out  or  turning  over.
Scissors  crossover. — See  double  crossover.

Slip  switch. — A  combination  of  a  right  and  a  left  hand  switch  in  the  case
of  a  single  slip,  and  of  two  right  hand  and  two  left  hand  switches  in  the  case
of  a  double  slip,  together  with  the  track  between  them,  placed  within  the
limits  of  the  crossing  of  one  track  by  another  and  connecting  the  two  inter-
secting tracks  on  one  or  both  sides  of  the  crossing,  respectively,  without  the
use  of  separate  turnout  frogs.

Split  switch. — A  device  consisting  of  two  tapered  movable  rails,  with
the  necessary  fixtures,  which  is  designed  to  divert  rolling  stock  from  one
track  to  another.

Switch  angle. — The  angle  included  between  the  gauge  lines  of  the
switch  rail  and  stock  rail.

Switch  plates. — Used  to  support  the  point  rails  at  the  proper  elevation
and  to  maintain  the  stock  rails  in  position.

Switch  rods. — Braces  to  hold  the  switch  rails  the  correct  distance  apart
and  to  keep  them  from  rising  as  well  as  to  supply  the  means  for  connecting
them  with  the  switch  stand.

Switch  stand. — This  provides  the  means  for  throwing  a  switch  or  mov-
able point  crossing,  except  when  they  are  operated  by  a  power  device,  as  at
an  interlocking.

Target  and  lamp.—- Used  to  indicate  the  position  of  the  switch.

Throw  of  switch. — The  distance  through  which  the  switch  rails  are
moved  sidewise,  measured  along  the  center  line  of  the  switch  rod  nearest  the

3,823

vertex,  to  bring  either  point  against  the  stock  rail.    This  distance  has  been
standardized  at  4%  in.

Toe  end  of  frog.— The  end  nearest  the  switch  when  the  frog  is  in  track,

Toe  length. — The  distance  between  the  toe  and  the  half-inch  point  of
frog,  measured  along  the  gauge  lines.

Toe  spread.— The  distance  between  the  gauge  lines  at  the  toe  end  of  the
frog.

Turnout. — The  connection  of  one  track  with  another,  consisting  of  a

### BRACE

### LEND  ON  HEAD  ROD  FOR

### VERTICAL  JAW  CONNECTION

### STOCK    RAIL

—  LJ2-J  "^  *—*  LEFTTiA'fflrWiFiT

V-i  1
!  PLATES

npcu/rrru

1  —  K^  —  1  ,

-*!  1

### SPREAD

ROD

### BACK  ROD

'"NO  2

### BACK  ROD

"NO  3

### BACK  ROD

x-"N°4

### I  PLATES

AJ—  1
1  3|

### SLIDE  PLATES

[ZKfsi

[Bl

SPREAD^
AT  HEEL

'-NO.  i

### BRACES

FLAT  END  ON"  HEAD  ROD  FOR
HORIZONTAL  JAW  CONNECTION

FIG.  6,359. — Diagram  of  split  switch  with  names  of  parts.

switch,  frog,  two  guard  rails  (except  where  the  frog  is  self  guarded) ,  and  the
various  connecting  and  operating  parts.

Vertex. — This  is  the  point  where  the  gauge  line  of  the  switch  rail,  if  pro-
duced, would  intersect  the  gauge  line  of  the  stock  rail,  and  is  the  point  where
the  stock  rail  bend  is  introduced.  Also  called  the  theoretical  point  of
switch.

Switches. — A  switch  is  a  device  for  diverting  rolling  stock  from
one  track  to  another.  There  are  several  kinds  of  switch,  classic
fied  as:

3,824

1.  Split;

2.  Three  throw;

3.  Derailing.

The  split  switch  is  the  one  mostly  used.  It  consists  essentially
of  two  switch  or  point  rails,  known  as  the  right  hand  and  left  hand

FIG.  6,360. — Racor  three  throw  split  switch  with  adjustable  rods*

FIG.  6,361. — Racor  three  throw  ground  throw  switch  stand.

points;  one  or  more  rods  to  hold  the  switch  rails  in  correct  relation
with  each  other  and  to  keep  them  from  rising;  gauge  and  switch
plates  to  elevate  the  switch  rails  to  the  required  height  with  respect
to  the  stock  rails  and  to  maintain  the  stock  rails  rigidly  in  position
in  conjunction  with  plain  or  adjustable  braces;  and  auxiliary

Tracks 3,825

devices  for  securing,  adjusting,  insulating  or  protecting  the  several
parts  of  the  structure.

Fig.  6,359  illustrates  a  split  switch  giving  names  of  parts.  Switch  rods
are  necessary  to  maintain  the  switch  points  the  correct  distance  apart  at  the
point  end  of  the  switch,  as  is  done  by  the  heel  blocks  or  shoulder  tie  plates
at  the  heel  of  the  switch.

A  three  throw  switch  is  used  where  two  turnouts  from  the  same
side  or  from  opposite  sides  of  a  parent  track  have  their  origin
at  a  common  point,  so  that  one  switch  stand  can  operate  the
two  switches.

The  two  switch  points  which  heel  on  the  middle  one  of  the  three  tracks
have  their  points  approximately  opposite  each  other,  although  connected  to
different  operating  rods,  while  the  points  which  deflect  the  traffic  to  one  or
the  other  of  the  outside  tracks  are  staggered  with  these  at  the  point  end  and
usually  also  at  the  heel  end,  approximately  the  distance  between  centers  of
ties.  The  respective  staggered  points  are  connected  through  special  clips
which  permit  of  close  engagement  of  the  two  switch  rails  when  set  for  either
outside  track,  so  that  the  inner  point  backs  rigidly  against  the  outer  point
which  in  turn  backs  upon  the  stock  rail .  Fig .  6,360  illustrates  a  three  throw
split  switch  with  adjustable  rods,  and  fig.  6,361  the  type  of  stand  used  for
this  switch.

Although  a  derailing  switch  is  not  favored  in  the  main  trade,
and  a  properly  designed  deflecting  track  is  given  preference*  or/.e
or  the  other  of  these  devices  is  a  necessity  for  checking  run-
away trains  on  heavy  grades.

The  lifting  derail,  which  provides  for  an  unbroken  main  line  when  sH  for  a
clear  track,  is  effective  either  as  a  switch  derail  or  a  switch  connection  for  a
deflecting  track.  It  is  made  up  of  a  standard  switch  point,  which  engages
the  wheels  on  one  side  to  deflect  the  car,  while  a  specially  designed  section
of  rail  lifts  the  opposite  wheels  and  permits  their  flanges  to  pass  over  and  off
the  running  rail  upon  the  ties  or  into  a  parallel  deflecting  track.

Frogs. — A  frog  is  a  device  which  is  introduced  at  the  intersection

3,826

Tracts

3,827

2.  Spring  rail;

3.  Sliding.

Each  type  may  be  constructed  in  various  ways  depending  en  service
desired  and  conditions  under  which  used.

Frogs  may  be  divided  into  two  principal  groups:

1.  Turnout;

2.  Crossing.

### SWITCH  SET  FOR  MAIN  TRACK

### MAW  TRACK

### RIGHT  HAND  SWITCH  STTANO

RI6HT  HAND  TURNOUT

### SIGNAL  SHOWS

### FOR  MAIN  TRACK

### SIGNAL  SHOWS

### FOR  MAIN  TRACK

### LEFT  HAND  SWITCH  STAND

### SWITCH  SET  FOR  MAIN  TRACK

### MAIM  TRACK

### LEFT  HAND  TURNOUT

FIGS.  6,370  and  6,371. — Diagrams  of  right  and  left  hand  turn  outs,  right  and  left  hand  apring
frogs  and  switch  stands.  Spring  rail  frogs  must  be  used  right  hand  or  left  hand  for  right
or  left  hand  turnouts  as  shown.  Switch  stands  of  the  single  throw  type,  without  means  for
changing  position  of  signal  staff  should  be  used  right  and  left  hard.  Some  types  of  stand
are  interchangeable  for  right  or  left  hand  turnouts.

These,  however,  overlap  as  when  standard  turnout  frogs  form  the  end
frogs  of  a  crossing,  or  a  double  pointed  frog  is  required  for  a  turnout  from
three  rail  combined  standard  and  narrow  gauge  track.

Standard  turnout  frogs  are  generally  in  two  principal  classes:

Rigid  frogs,  which  have  no  movable  parts;
Movable  wing  frogs,  in  which  one  or  both  of  the  wings  move
outward  to  provide  flangeways.

3,828

The  rigid  frogs  include  the  bolted
or  clamped  patterns,  the  manganese
railbound,  manganese  solid  and  self-
guarded  frogs.  The  movable  wing
frogs  include  the  spring  rail  frogs,
these  being  right  hand  when  the
wing  moves  to  the  right,  looking
from  the  toe  toward  the  point  of
frog,  or  left  hand  when  the  reverse  is
the  case;  and  double  spnng  rail
frogs,  in  which  the  wing  rails  open
both  to  the  right  and  left.  The  rigid
type  of  frog  is  commonly  used  where
the  traffic  is  approximately  equal  on
both  tracks,  although  rigid  frogs  of
manganese  railbound  construction
are  extensively  used  at  interlocking
layouts  regardless  of  the  relative
amounts  of  traffic.

The  lighter  types  of  rigid  bolted
and  clamp  frogs  are  more  generally
confined  to  yards  and  industrial
tracks.

The  spring  rail  frog  is  given  prefer-
ence over  the  rigid  bolted  frogs  for
main  track  turnouts  other  than  at
interlockings,  although  manganese
railbound  frogs  are  also  much  used
in  such  places.  The  spring  rail  frog
provides  a  practically  continuous
rail  for  the  main  track  and  is  con-
sidered by  many  to  afford  easier  rid-
ing and  an  increased  life  of  the  struc-
ture in  the  track.

The  double  spring  rail  frog  is  em-
ployed primarily  where  it  is  neces-
sary to  take  care  of  narrow  wheel
treads  occurring  in  a  mixed  traffic,  as
where  operation  is  by  both  electric
and  steam  trains.

The  parts  of  a  frog  and  simple
rules  for  measuring  angle  are

3,829

UJQ

gg

3,830

3,831

tasr

given  in  fig.  6,372.  Figs.
6,373  to  6,376  show  the  con-
struction of  a  rigid  frog  with
names  of  parts.

Spring  rail  frogs  differ
from  the  rigid  type  in  that
they  have  one  or  both  of  the
wing  rails  held  close  to  the
point  rails  by  means  of  a
spring,  thus  avoiding  the
flangeway  opening  and  per-
mitting the  wheels  to  ride
over  the  structure  without
the  jar  or  pound  that  is  so
destructive  to  the  rigid  frog.

This  also  eliminates  vibra-
tion to  the  rolling  stock,  on
g?  which  account  the  spring  frog
£  has  been  generally  used  on
jj  main  line  turnouts  where  move-
•|  ment  into  sidings  is  infrequent.

g          Figs.  6,377  to  6.382  show  con-
3  struction  of  a  spring  rail  frog.

•3  The  action  of  the  sliding  rail

2  frog  is  due  to  the  car  wheels  i&

orj  passing   over    the    frog,    tht

I  wheel    flanges    automatically

gg  moving  the  wing  rails  in  pass-

£  ing    over.    Figs.    6,383    and

§  6,384  show  the  construction.

^         Guard  RaOs .— These  are
|     of  three  general  classes;

3,832

1.  Turnout;

2.  Curve;

3.  Bridge.

The  turnout  guard  rail  is  designed  to  prevent  the  wheel
flanges  striking  the  points  of  frogs  and  switches,  except  where
the  frogs  are  self-guarded  or  the  switches  protected  by  a  man-
ganese steel  flange.

,A

### PLAIN  GUARD  RAIL,  BASE  PLANED

### BOLTED  GUARD  RAIL,  BASE  PLANED

BOLTED  GUARD  RAIL  WITH  LON6  FILLERS  AT  ENDS

### SECTION  AB  SECTION  CD

FIGS.  6,385  to  6,390.— St.  Louis  guard  rails.

### SECTION  EF

The  curve  guard  rail  is  installed  on  the  sharper  curves  to  avoid  derailment
and  to  reduce  side  wear  of  rail  and  flanges .  The  bridge  guard  rail  is  intended
to  keep  derailed  wheels  from  running  off  the  ties.

Guard  rails  are  discussed  herein  principally  as  regards  the  turnout  guard
rail,  although  incidental  mention  is  made  of  the  curve  guard  rail,  since  its
position  in  the  track  is  based  on  somewhat  the  same  mathematical  prin-
ciples and  it  employs  similar  auxiliary  equipment.

While  the  ends  of  both  turnout  and  curve  guard  rails  are  frequently  cut
square  they  may  alternately  be  depressed  or  beveled  as  a  provision  against
dragging  parts  of  cars  catching  upon  them.  As  a  further  precaution  the
ends  of  the  guard  rail  are  made  to  rest  on  a  tie  wherever  practicable.  Both
types  of  guard  rail  also  require  flares  at  their  ends,  to  align  the  wheels  into
their  proper  course  without  shock.  The  required  width  of  flare  opening  is

3,833

usually  maintained  by  end  blocks,  which  also  serve  as  foot  guards.  All
types  of  guard  rails  require  an  adequate  means  of  bracing  them  against  the
side  thrust  of  traffic.

Crossings. — The  structure  used  at  the  intersection  of  two
tracks,  adapted  for  the  passage  of  flanged  wheels  is  termed  a

### SECT  ION  AB

-B     D

## SECTION  CO

FOR  ANGLES  90° TO  60°

FIGS.  6,391  to  6,393. — St.  Louis  crossing,  two  rail  both  tracks.    Fig.  6,391,  section  AB;  rig.
6,393,  section  CD.

crossing.  Crossings  are  constructed  to  meet  the  conditions  of
service  to  which  they  are  subjected.  For  those  infrequently  used
or  for  light  equipment,  it  is  unnecessary  to  provide  the  substan-
tial types  that  frequent  trains,  high  speeds  and  heavy  rolling
stock  would  call  for.

A  crossing  consists  of  four  frogs,  one  for  each  rail  intersection,
connected  together  and  provided  with  arms  at  the  four  corners  for
attachment  of  the  main  rails.

3,834

3,835

The  necessary  protection  of  the  points  of  the  crossing,  as  well  as  the  desir-
able provision  of  continuous  flangeways,  requires  the  addition  of  inner
guard  rails,  extending  also  to  the  required  distance  beyond  the  intersections,
except  that  in  the  simpler  design  for  small  angles  the  acute  angle  intersec-
tions may  be  protected  by  ordinary  guard  rails.

A  third  rail,  known  as  easer  rail  or  simply  easer,  is  usually  provided  out-
side the  running  rails  for  reinforcement  and  to  supply  a  bearing  for  the  over-
hanging portion  of  hollowed  out  treads  of  wheels.  The  easer  rails  may  be

### SECTION  AB

B

## SECTION  CD

FOR  ANGLES  90°  TO  6C*

FIGS.  6,395  to  6,397.— St.  Louis  crossing,  three  rail  one  track.    Fig.  6,395,  section  AB;  fig.
6,397,  section  CD.

continuous  throughout  the  crossing,  or  as  is  frequently  the  case  for  the
smaller  angles,  of  a  length  only  sufficient  to  protect  the  immediate  inter-
sections.

When  the  angle  at  which  the  tracks  intersect  is  other  than
90°  the  two  frogs  at  the  acute  angle  intersections  are  called  end
frogs,  and  at  the  obtuse  angle  intersections,  center  frogs.

3,836

3,837

End  frogs  as  well  as  center  frogs  are  double  pointed  except  in  the  crossings
of  single  rail  design,  sometimes  used  for  angles  below  25°  in  which  the  end
frogs  are  standard  turnout  frogs  protected  by  standard  guard  rails.  The
additional  point  in  the  end  frogs  is  formed  by  the  intersection  of  the  guard
rails  of  the  crossing,  while  in  the  center  frogs  each  of  the  two  points  is
formed  by  the  intersection  of  a  running  rail  and  a  guard  rail .  The  general
layout  of  a  crossing  is  shown  in  fig.  6,394.

### NON-AUTOMATIC  SINGLE

### OR  THREE  THROW

### AUTOMATIC  PARALLEL

### GROUND  THROW

FIGS.  6,402  and  6,403. — St.  Louis  switch  stands.  Fig.  6,402,  non-automatic  single  or  three
throw,  supported  on  one  tie,  safety  bottom  cap  prevents  removal  of  connecting  rod,  except
by  removal  of  stand  or  switch  head  rod;  fig.  6,403,  automatic  parallel  ground  throw  yard
stand  with  movement  of  lever  parallel  with  track.  When  used  without  latch  the  operation
of  this  stand  is  automatic;  that  is,  the  lever  will  throw  over  in  case  switch  is  run  through
on  a  trailing  movement.  With  latches,  stand  becomes  positive  and  may  be  locked  in  either

Figs.  6,391  to  6,397  illustrate  crossing  construction  and  figs.  6,398  to
6,401  arrangement  of  cross  ties  at  crossings.

Switch  Stands. — The  modern  switch  stand  consists  essentially
of  a  base,  a  spindle  and  a  throwing  lever.  The  latter  is  moved
through  a  part  of  a  circle,  either  horizontally  to  impart  directly

3,838

a  rotary  motion  to  the  spindle,  or  vertically,  when  some  form
of  crank  arm  motion,  or  a  mechanism  of  cams  or  beveled  gears,
is  necessary  to  effect  the  rotation.  A  crank  on  the  foot  of  the
spindle  serves  to  change  the  circular  motion  of  the  spindle  into
rectilinear  motion  to  effect  the  throwing  of  the  switch.

The  manner  in
which  the  stands  are
thrown    separates "
them  into   the  two
general  classes:

1 .  Horizontal
throw;

2.  Vertical  or
ground  throw.

FIG.  6,404. — Ramapo  automatic  return  switch  stand  designed  principally  for  passing  siding*
on  electric  traction  lines  where  it  is  desired  that  the  switch  after  being  run  through  shall
be  returned  automatically  to  its  original  position.  It  may  also  be  used  similarly  at  special
locations  and  in  yards.  The  design  of  the  stands  is  the  same  as  in  the  automatic  safety
stands,  except  that  the  star  piece  is  replaced  by  a  lever  arm  with  four  curved  faces.  Two
diametrically  opposite  faces  are  in  contact  with  the  roller  plungers  and  compress  the  springs,
which  upon  passage  of  the  wheels  lotate  the  spindle  back  to  its  normal  position.

FIG.  6,405. — Ramapo  automatic  return  switch  stand,  section  of  base.

3,839

Switch  stands  are  further  classified  as:

1.  Non-automatic  (rigid  throw);

2.  Automatic;

.SPINDLE

INNER  SLEEVE.
HANDOVER

### SQUARE  SOCKET  INT

### OF  STAR  BLOCK

### STAR  BLOCK

### SPRING

### ROLLER

### CRANK

### SLIDING  SLEEVE

### SQUARE  BOTTOM  OF

### SLIDING  SLEEVE

### SPRING

### ROLLER

FIG.  6,406. — Ramapo  automatic  safety  switch  stand  in  hand  operation.  In  hand  operation,
the  hand  lever  is  lifted,  this  action  raising  the  sliding  sleeve  so  as  to  disengage  it  from  the
star  block,  when  the  spindle,  which  is  circular  where  it  passes  through  the  star  block,  will
turn  freely  therein.  When  the  switch  is  thrown  the  hand  lever  cannot  be  lowered  and  the
sliding  sleeve  restored  to  engagement  with  the  star  block  until  the  full  movement  of  the
switch  has  been  completed,  thus  making  operation  by  hand  entirely  positive.  When  en-
gagement of  the  clutch  has  taken  place  the  spindle  is  rigidly  connected  with  the  star  block
and  is  again  in  position  for  automatic  operation  or  the  switch  stand  may  be  operated  by
hand  as  before.

NOTE. — Ramapo  automatic  safety  switch  stand.  Explanation  of  automatic  opera-
tion. In  operation,  when  a  switch  is  run  through,  the  first  pair  of  wheels  forces  the
switch  over  and  rotates  the  spindle  connected  to  it  through  its  crank  and  the  switch  con-
necting rod.  The  spindle,  being  rigidly  connected  with  the  star  block  through  the  dutch
between  it  and  the  outer  sleeve,  also  is  rotated.  The  bottom  of  the  star  block  is  provided
with  a  star  member  which  is  always  in  contact  with  roller  plungers  at  the  free  ends  of  spiral
springs,  so  that  it  can  only  rotate  against  the  compression  of  the  springs.  When  the  star
points  pass  the  center  line  of  the  spring  members  the  pressure  of  the  springs  forces  the  switch
point  against  the  opposite  rail.  Innumerable  tests  have  shown  that  it  is  impossible  for  the
switch  points  to  remain  partly  open.  The  stand  is  left  locked  in  either  position  ready  for
hand  or  automatic  operation.

3,840

Traces

When  for  regular  automatic  trailing'
movements,  special  double  reinforced
switch  points  with  reinforcing  I  '/4  In*
thick  on  gage  side  arc  recommended.

### OIL  CYLINDER  ARRANGED  FOR

.  USE  ON  CLOSED  POINT  SIDE

SECTION  OF  mtTARDINO  OIL  CYLINDER

FIGS.  6,407  to  6,414.— Plan  and  sectional  views  of  Racor  retarding  dash  pot  as  installed  on,
a  spring  switch  connecting  rod.

3,841

3.  Automatic  safety.

Fig.  6,402  represents  a  non-automatic  stand  and  fig.  6,403
an  automatic  stand.

The  automatic  stand  is  simply  a  rigid  throw  stand  with  the  means  of  auto-
matic operation  added.

The  basic  principles  in  the  design  of  the  automatic  safety  type  are  positive
throw  for  hand  operation  and  automatic  throw,  with  minimum  friction  and
static  resistance,  when  a  switch,  set  wrong,  is  run  through.

The  switch  stand  operates  automatically  whether  the  stand  be  locked  or
not;  and  since  the  spindle  is  rotated  fully  the  target  always  indicates  cor-
rectly the  position  of  the  switch  points.  These  features  not  only  contribute
to  the  safety  of  operation,  but  insure  longer  life  of  the  automatic  stand,
while  avoiding  damage  to  the  switch  points  and  their  connecting  parts.
Fig,  6,406  illustrates  the  automatic  safety  type  switch  stand.

o.  6,415.— Racor  retarding  dash  pot  for  use  on  spring  switches.  This  device,  working  in
non-freezing  oil,  retards  the  closing  of  switch  points  so  that  they  will  not  snap  shut  between
successive  pairs  of  wheels  when  trailing  through.  Makes  spring  switches  practical  for  steam
roads,  and  is  especially  useful  at  passing  sidings  on  electric  railways.  Saves  wear  and  tear
on  switch  points.

3,842 Tracks

1.  How  do  electric  railway  tracks  differ  from  steam

railway  tracks?

2.  Of  what  does  track  work  consist?

3.  Give  definitions  of  the  various  terms  used  in  track

4.  What  is  a  switch?

5.  Name  the  several  classes  of  switch.

6.  Describe  the  various  classes  of  switch.

7.  What  is  a  frog?

8.  Name  the  various  classes  of  frog.

9.  Into  what  two  principal  groups  are  frogs  divided?

10.  How  do  spring  rail  frogs  differ  from  rigid  frogs?

11.  What  is  the  purpose  of  a  spring  rail  frog?

12.  To  what  is  the  action  of  the  sliding  rail  frog  due?

13.  Name  three  classes  of  guard  rail.

14.  What  is  the  object  of  a  turn  out  guard  rail?

15.  Define  a  crossing.

16.  Of  what  does  a  crossing  consist?

17.  What  is  the  object  of  the  third  rail  or  easer?

18.  Describe  a  switch  stand.

19.  Name  two  classes  of  switch  stand.

20.  How  are  switch  stands  further  classified?

21.  Describe  a  non-automatic  (rigid)  throw  stand.

22.  How  does  an  automatic  stand  operate?

23.  What  are  the  basic  principles  and  design  of  the  auto-

matic safety  stand?

3,843

## CHAPTER  139

Since  the  rails  of  an  electric  railway  are  used  as  the  return
portion  of  the  circuit  it  must  be  evident  that  the  joints  between

FIG.  6,416. — Ohio  compressed  terminal  rail  bond  intended  for  installing  on  web  of  rail  under
splice  bar.  Can  be  used  singly  to  span  one  or  more  bolts  or  ran  be  combined  for  double
or  quadruple  bonding.  This  is  a  balanced  bond,  the  two  cabies  being  of  the  same  size.

FIGS.  6,417  and  6,418. — Ohio  steel  armored  terminal  rail  bond  for  application  by  gas  weld
process  and  view  of  joint  showing  bonds  welded .  Strands  are  held  in  %  in.  steel  terminals.
Copper  sleeve  which  distributes  and  damps  vibration,  protects  the  strands  where  they  are
held  in  the  terminals.  Especially  suitable  for  rail  joints  where  heavily  ribbed  splice  plates
are  used.  Applied  by  gas  weld  process  which  fuses  ends  of  strands  into  the  we/d.  Welding
rod  provides  the  metal  for  building  up  the  terminal  and  contains  the  flux  needed  for  the
welding  operation.  About  20  IDS.  of  wire  wHl  be  required  for  each  100  bonds.

3,844  Rail  Bonding

the  rails  will  offer  more  or  less  resistance  especially  because  of
corroded  fish  plates.

As  rail  lengths  of  30  or  60  feet  are  used,  there  will  be  88  to  176  joints  per
mile,  and  the  resistance  of  these  joints  being  in  series  the  total  resistance  per
mile  of  track  will  be  considerable.  In  order  to  overcome  this,  adjacent
rails  are  "bonded,"  that  is  joined  by  stranded  copper  bonds.

FIG.  6,419.— Ohio  armored  terminal  rail  bond  adapted  to  steel  metallic  arc  process.  Can  be
used  on  rail  of  50  Ibs.  per  yard  or  heavier.  Can  be  applied  with  any  electric  arc  welding
machine.  Copper  strands  are  welded  to  the  heavy  steel  of  the  terminal.  The  wires  are
protected  from  welding  heat  by  the  steel  armor.  Copper  sleeve  which  distributes  and
dampens  vibration  and  adds  to  life  of  bond,  surrounds  the  wire  at  the  terminal.  Operator
welds  steel  to  steel  with  steel.  Terminal  slopes  slightly  away  from  rail.  In  application
there  is  plenty  of  room  to  weld  in  the  angle  where  it  does  the  most  good.  When  completed
the  terminal  is  beveled  from  the  rail.  This  reduces  possibility  of  injury  from  car  wheels,
etc.  Terminals  are  2  ins.  long.  Soft  steel  welding  rod  is  used.  About  25  Ibs.  of  rod  will
be  required  for  each  100  bonds.

#### Ques.    What  are  bonds?

Ans.    Copper  straps  with  terminals  for  carrying  the  current

around  the  track  joints.

#### Ques.    How  are  they  fastened?

Ans.    By  drilling  holes  in  the  rails  and  compressing  the  ends,
or  terminals,  of  these  copper  straps  in  them.

3,845

There  are  several  classes  of  rail  bonds,  as:

1.  Compressed  terminal;

2.  Welded  terminal.

These  types  are  shown  in  figs.  6,416  to  6,419.

The  compressed  terminal  has  %  to  1  in.  cylindrical  heads  which  are
forced  into  holes  drilled  in  the  abutting  rails.  The  holes  are  drilled  by  a  type

FIG.  6,420. — Moore  track  drill,  for  drilling  holes  in  track  rails,  for  bonds  or  splice  plates.  It
is  operated  by  m>rm  gears  and  feeds  the  drill  automatically;  the  advance  of  the  drill  being
1  in.  for  every  50  to  650  revolutions  depending  on  the  adjustment  and  the  softness  or  hard
ness  of  the  rail.

drill  such  as  shown  in  fig.  6,420  and  the  terminal  heads  of  the  bond  forced
into  the  drilled  holes  by  means  of  a  clamp  shown  in  fig.  6,421.

Various  methods  of  welding  are  used,  such  as:
1.  Gas;

3,846

2.  Arc;

3.  Cast;

4.  Thermit,

FIG.  6,421.— Ohio  rail  bond  compresser  for  tee  and  girder  rails.

FIGS.  6,422  and  6,423. — Ohio  electric  arc  welding  machine  designed  for  portable  d.c.  railway
welding  service.  The  resistance  consists  of  individual  units,  so  designed  as  to  afford  sup-
port and  protection  to  the  coils.  The  output  is  adjustable  in  30  ampere  steps,  from  30  to  120
amperes.

3,847

The  electric  arc  is  used  very  extensively  for  welding  joints  and  has
resulted  in  the  development  of  rail  bonds  which  can  be  applied  with  the
electric  arc  in  one  form  or  another.  One  form  of  portable  electric  arc
welding  machine  is  shown  in  figs,  6,422  and  6,423.

Electric  rail  bond  testing. — One  of  the  best  methods  of  finding
ie  resistance  of  a  bonded  joint  is  to  use  two  milli-volt  meters

DUPLEX  MlLLl  VOLTMETER
FIG.  6,424. — Diagram  illustrating  electrical  rail  bond  testing.

FIG.  6,425. — Ohio  steel  terminal  rail  bond  adapted  to  copper  metallic  arc  process.  This  bond
is  welded  to  the  ball  of  the  rail  by  electric  arc  using  copper  alloy  electrode.  Steel  terminals
catch  and  support  the  electrode  metal  and  offer  mechanical  support  for  the  copper  cable.
Electrode  metal  forms  a  fused  connection  of  copper  alloy  of  ample  contact  area  between
rail  head,  steel  terminal  and  the  copper  strands,  mechanically  and  electrically  uniting  each
to  the  other.  Copper  sleeve  which  distributes  and  dampens  vibration  and  adds  to  life  of
bond,  surrounds  the  wire  at  the  terminal.  Special  Titon  copper  alloy  welding  rod  is  used.
About  25  Ibs  of  rod  will  be  required  for  each  100  bonds.

3,848

and  determine  the  number  of  feet  of  rail  equivalent  to  the  bond-
ad  joint.  A  duplex  milli-volt  meter  is  preferable  to  two  separate
instruments  and  should  be  connected  as  shown  in  fig.  6,424.

There  must  be  sufficient  current  flowing  in  the  rail  to  give  a  fair  deflection
on  the  instruments.  Contacts  A  and  B,  should  be  placed  on  the  rail  head
directly  over  the  bond  terminals.  The  contact  C,  should  be  moved  along
the  rail  until  the  two  needles  give  the  same  reading.  The  drop  along  the
joint  is  now  equal  to  the  drop  along  Y,  feet  of  rail.  As  the  current  is  the
same  in  both  sections  the  resistance  of  the  bonded  joint  AB,  equals  the
resistance  of  Y,  feet  of  rail.  The  resistance  of  rail  per  foot  is  given  in
fig.  6,426.

The  added  resistance  of  the  bonded  joint  is  therefore  equal  to  Y-AB  feet
of  rail.  Where  the  current  flowing  in  the  rail  is  not  great  enough  to  give
good  deflections  on  the  milli-volt  meter,  it  is  customary  to  operate  a  line?
car  close  to  the  tester  to  produce  the  current  flow.

8    9    10    1 1    12   13    RATIO  RAIL  TO  COPPER

0*110
glOO

Q.

d  70
|60

I50

|»  40

.000,006

\

8  10  12  14  16  IS  20  ZZ

RESISTANCE  OF  RAIL  PER  FOOT  IN  MICROHMS (.000,001  OHM)

FIG.  6,426. — Chart  showing  resistance  of  steel  rails;  that  is  the  resistance  of  1  ft.  length  of
rail  in  microhms  (.000,001  ohm)  for  different  weights  of  rail  and  ratios  of  rail  to  copper.
Example. — What  is  the  resistance  per  foot  of  a  70  Ib.  per  yard  rail  for  a  ratio  of  11  (rail
to  copper) .  Follow  the  horizontal  line  through  70,  at  the  left,  to  the  right  until  it  inter-
sects the  curve  marked  11,  then  follow  the  vertical  line  through  the  intersection  downward
and  read  .000,013  ohm  per  ft.

3,849

On  alternating  current  systems,  an  independent  direct  current,  furnished
by  a  portable  dynamo  or  storage  battery,  should  be  passed  through  the
joint  and  section  of  rail  Y,  during  the  test.

It  is  highly  important  to  know  how  much  resistance  is  added
to  the  joint  in  feet  of  rail  equivalent  when  the  bonding  is  in
good  condition.

The  old  rule  that  a  joint  should  test  three  feet  of  rail  or  less  has  no  sig-
nificance and  in  many  cases  is  entirely  wrong.

Fig.  6,427  is  a  chart  which  gives  the  added  resistance  expressed  in
equivalent  length  of  rail  equal  to  the  bonded  joint  for  various  capacities  and
lengths  of  bonds  and  weights  of  rail  when  the  bond  is  in  the  best  condition.

ADDED  RESISTANCE:  PER  JOINT  EXPRESSED  IN  FEET  OF  RAIL
18     16      14      IZ      10      8      6      4      2       0

o

•>

250,000

300.000
350,000
400,000
50QOOO

\

\

/

\

\

f

\

\

\

/

\

\

\

f

\

\

\

^

/

/

X

\

\

^

/

/

s

s^

\

\

^

\

\

/

/

x

\

\

^

V

\

/

/

X

X

^

N,

\

^

\

/

^

/

/

s^

\

"^

\

X

\

Xy/

/

/

X

x

v

v^

x

\

S

/

s

/*

s

X

s^

x

x

x

V

x

\

/*>

/

s

S

X

s>

x

^

"s-

\

^

Sy

^X

Xj

"XV

^

^

^

^

i^

^

""-

•^

x

^

x

-v,

^

V,

NK

^

X

^

s^

^

S*

^

•^

"-•s

^-1

-^

/*•

^

X

^>

x

SJ

^

\

\

^

^,

^*"

^

'*-

k

">

^

^.

x^

ks-

>

^

^\

>c

^

^

^~-

^*

/I

i/

/

i

\~

'^^
*x

^

^

V

*~~

//

's

s^

s

^

*r~

•**

^*~

>^

^

•><

^^

^

^

\-

—  —

//

'/S

•^

-£

^

u^

u--^;

~~~

'^

**-
~~"

—  -

^

z

^

^

fi

*^

^

fe

\

^

X

5      10      15      20     a5     30     35     40     45     50
ACTUAL  LEN6TH  OF  BOND  IN  INCHES

FIG.  6,427.— Chart  showing  bond  resistance.  The  actual  unformed  length  of  the  bond,  th*
capacity  of  the  bond  and  the  weight  of  the  rail  per  yard,  must  be  known.  Follow  the  ver-
tical line  through  the  actual  length  of  the  bond  (shown  at  the  bottom)  until  it  intersects  the
diagonal  representing  the  capacity  of  the  bond  (shown  at  the  right) .  Follow  the  horizontal
line  through  this  intersection  until  it  cuts  the  diagonal  representing  the  weight  of  rail  (shown
at  the  left) .  Follow  the  vertical  line  through  this  point  upward  and  read  the  added  resist-
ance per  joint  expressed  in  feet  of  rail  (shown  at  top) .  This  chart  shows  the  standard,  for
a  given  bonded  joint  with  which  its  actual  condition  may  be  compared.

3,850  Rail  Bonding

1.  Define  the  term  rail  bonding.

2.  Why  is  rail  bonding  necessary?

3 .  How  are  bonds  fastened?

4.  Describe  an  armored  terminal  rail  bond.

5.  How  does  a  compressed  terminal  bond  differ  from  a

welded  terminal  bond?

6.  Name  the  various  methods  of  welding.

7.  Describe  the  best  method  of  testing  rail  bonds.

Subway  and  Tube  Lighting  3,85 1

## CHAPTER  140

Lighting  of  subways  differs  in  some  respects  from  ordinary
lighting.  The  line  being  underground  or  under  rivers,  the  lights
must  be  kept  burning  all  the  time.  Consequently  extraordinary
precautions  must  be  taken  against  failure.  Emergency  sources
are  arranged  to  act  when  the  main  source  fails.

#### Ques.  Does  the  main  source  depend  on  the  operating

source?

Ans.  No.  Power  off  the  third  rail  or  trains  stopped,  must
in  no  way  affect  the  lights.

#### Ques.    Why  is  this  important?

Ans.  Should  there  be  a  tie  up  and  passengers  have  to  walk
through  the  tunnel  they  will  not  have  to  grope  in  the  dark.

#### Ques.    Mention  some  typical  methods  of  subway  lighting?

Ans.  1.  Direct  lighting  feeders  from  power  houses  or  sub-
stations of  the  traction  company  or  of  another  traction  com-
pany; 2,  direct  lighting  feeders  from  power  houses  or  sub-sta-
tions of  electric  light  companies;  3,  connections  from  both  with
interchange  switches;  4,  connections  from  third  rails  with  inter-
change switches;  5,  connections  of  separate  groups  of  lights
from  separate  sections  of  third  rails  or  separate  sources.

3,852

#### Ques.    How  may  these  be  arranged?

Ans.    In  any  combination  or  group  of  combinations.

#### Ques.    Describe  a  typical  modern  method.

Ans.    High  tension,  11,000  volt  cables  run  from  the  traction
jcompany's  powerhouses  or  sub-stations  to  the  subway  stations.

FtG.  6,428. — Transformer  room  of  subway  station.  The  room  housing  the  apparatus  for  light-
ing the  subway  stations  and  tunnels  contains  the  following:  1,  high  tension  switches  in
the  cabinet  at  the  top  of  the  high  tension  board;  2,  transformer  for  reducing  the  11,000
volts  to  600  volts;  3,  low  tension  switchboard  for  distribution.

NOTE. — Lighting  cables  for  subways.  Three  conductor,  11,000  volt  cables,  paper  insu-
lated, lead  covered,  for  furnishing  the  power  for  lighting  the  subways.  These  terminate  in
transformer  rooms  located  at  each  subway  station  and  through  switches  and  panel  boards  fur-
nish the  power  to  the  various  sections.  The  current  is  transformed  from  11,000  volts  to
600  volts,  and  five  lamps  burn  in  series

3,853

A  transformer  room  is  located  at  the  end  of  each  station  plat-
form. The  current  at  11,000  volts  is  transformed  there  to  600'
volts  and  sent  along  the  lines  for  lighting  the  stations  and  tun-
nels, as  shown  in  figs.  6,431  and  6,432.

#### Ques.    What  apparatus  is  contained  in  the  transformer

room?

### DISCONNECTING

SWITCHES    —
11,000V  300  AMP

### OIL  CIRCUIT

### BREAKER

H.OOOV  300  AMP
OVERLOAD  RELEASE
HAND  OPERATED

FIG.  6,429. — Subway  lighting  equipment.  Side  view  of  high  tension  switchboard  showing
cable  connections  to  high  tension  knife  switches,  current  transformer,  oil  circuit  breaker,
etc.,  and  the  mounting  of  the  switchboard  as  related  to  the  wall.

FIG.  6,430. — Subway  lighting  cables.  The  connections  of  the  three  conductors  of  high  tension
lighting  cables  and  the  taps  taken  off  for  transformer  connection,  showing  method  of  fast-
ening cables  to  wall.

Ans.    A  high  tension  switchboard,  a  transformer  and  a  low
tension  switchboard.

#### Ques.    What  does  the  high  tension  switchboard  consist  of?

3,854

Ans.  A  cabinet  containing  two  single  pole  11,000  volt  knife
switches,  to  which  the  main  cables  connect,  a  panelboard  and
a  current  transformer,  relay  and  oil  circuit  breaker  for  auto-
matically opening  the  circuit  in  the  event  of  a  short  circuit,
ground  or  for  repair  or  test.

#### Ques.    What  does  the  transformer  do?

5  LIGHT  CLUSTER

II.OOOV  300
DISCONNECTING
-ySWITCHL

'/j750VG'"

/   {  H014AW

### RUBBER  COVERED

### HIGH  TENSION

PAN£L

### LOW  TENSION  PANEL

•f.lv .•stsl-rf'Rs^JJn I  I L.nO

^  f  STllNNEL^T'  FEVERS
*•  llUGHTING    \cn.nc

TlSSSSNe^0
ij^0-  LswircHaBOARD'OL

### AC  FEEDERS  FOR  FAN  MOTORS

FIG.  6,431. — Wiring  diagram  of  lighting  equipment  of  subways.  The  current  is  transmitted
from  the  power  house  or  sub-station  at  1 1 ,000  volts  through  high  tension  cables ,  goes  through
a  transformer  that  reduces  it  to  600  volts,  and  through  switches  and  circuit  breakers  to  a
distributing  board  which  distributes  it  to  smaller  panelboards  supplying  various  sections
of  stations  and  tunnels  with  current.  On  the  low  tension  switchboard  are  two  circuit  break-
ers, so  wired  that  they  serve  as  change  over  switches  in  the  event  that  the  high  tension
current  fails,  the  low  tension  current  of  the  third  rail  automatically  is  thrown  in  and  keeps
the  lights  burning.  Failure  of  the  high  tension  current  or  the  tripping  of  a  circuit  breaker
causes  an  alarm  to  nng.

Ans.    Reduces  the  high  voltage  of  low  amperage  to  low  volt-
age of  correspondingly  higher  amperage.  In  the  case  of  the

3,855

preceding  answer,  from  11,000  volts  to  600  volts  and  the
amperage  correspondingly.

#### Ques.     Why  is  600  volts  used  for  lighting?

Ans,    Because  it  corresponds  to  the  third  rail  voltage  to
which  the  lamps  are  often  connected.

*!*

### LIGHTING  FIXTURE'

^U  CTv

### SHIELD  OF

### ASBESTOS

### TRANSITS

### WITH  STEEL

### FRAMING

INSULAT<

Oil. INSULATED,  SELF  COOLED

SINGLE.  PHASE,  25  CYCLE,

PRIMARY  II.OOO-6,foOOV
SECOKDAR^?  575V.

Cn      JiPC

### BREAKERS'

750  VOLT
200  AMR
SOLENOID
OPERATED

MARBLE.
-BARRIER

### QUICK  BREAK

### KNIFE

### SWITCHES'

### ALBERENE

### STONE  SILL

### EMBEDDED

### IN  CONCRETE

### PIPE  FRAMEWORK

### OF  HIGH  TENSION

### SWITCH  TO  BE

### GROUNDED  TO

CASE

FIG.  6,432. — Subway  lighting  equipment  showing  the  parts  and  the  arrangement  of  the  ap.
paratus  on  the  switchboards  and  the  methods  of  connecting.

#### Ques.    How  are  lamps  connected  for  600  volt  operation?

Ans.    Five  in  series.

#### Ques.     What  does  the  low  tension  switchboard  consist  of?

Ans.  A  panel  containing  two  automatic  circuit  breakers,  or
change-over  switches,  one  for  a.c.  and  the  other  for  d.c.  and
fuses  and  switches  for  controlling  the  various  sections  of  lights.

3,856  Subway  and  Tube  Lighting

The  lamps  are  normally  fed  from  the  a.c.  current  of  the  transformer.  A
connection  is  also  made  to  the  third  rail.  The  third  rail  current  is  d.c.  If
the  a.c.  fail,  the  a.c.  circuit  breaker  opens,  and  automatically  throws  in  the
d.c.  circuit  breaker  changing  over  the  connections  to  the  third  rail  or  d .c.

To  safeguard  against  the  circuit  breakers  failing  to  operate,
and  leaving  the  station  or  tunnel  in  darkness,  certain  lights  are
connected  directly  to  the  third  rails,  some  to  local  tracks  and
some  to  express  tracks,  and  operate  independently  of  the  trans-
former room  connections.  Additional  means  may  be  provided,
such  as:

1.  One  high  tension  "cable  being  thrown  in  when  another  fails;

2.  One  high  tension  source  coming  in  when  another  fails;

3.  One  low  tension  source  coming  in  when  another  fails;

4.  Combination  of  the  above.

In  addition,  lights  are  staggered  and  parallel  lines  are  run  so  that  should
a  wire  burn  out  or  a  lamp  burn  out  no  portion  of  a  station  or  tunnel  will
be  in  total  darkness.

Safety  Requirements  for  Handling  Subway  Lighting  Equip-
ment.— Safety  is  very  important  in  handling  subway  lighting
equipment  and  in  making  repairs  or  tests,  as  all  circuits  work  on
a  grounded  return  and  therefore  the  danger  to  shock  must  be
eliminated.  No  circuit  should  be  handled  until  the  switches
controlling  that  circuit  be  opened.

The  high  tension  disconnect  switches  must  not  be  touched  until  the  oil
circuit  breaker  is  opened  and  the  power  house  operator  notified  and  he  dis-
connects the  cable  from  the  bus.

As  all  cables,  after  operating,  retain  a  static  charge,  a  long  stick  with  a
chain  connected  thereto  and  to  ground,  is  provided  in  each  transformer
room  with  which  to  take  off  the  charge  and  to  draw  out  the  switches.
These  switches  are  normally  enclosed  in  a  glass  door  cabinet.

Subway  and  Tube  Lighting  3,857

The  panelboards  on  the  station  platforms,  for  controlling  the  various  cir-
cuits, are  usually  of  the  safety  switch  type,  and  no  switch  can  be  removed
for  inspection  until  it  is  in  the  open  position.

When  working  on  the  dx.  or  third  rail  side,  the  fuse  connecting  the  circuit
with  the  third  rail  should  be  drawn.  Safety  must  be  practiced  at  all  times
and  everything  considered  alive.

The  concrete  floor  of  platforms  is  not  an  insulator  and  one  can  get  a
shock.  In  the  tunnels  one  must  be  especially  careful  as  a  shock  may  cause
one  to  fall  off  a  ladder  and  on  to  the  tracks.  The  switch  controlling  the  cir-
cuit should  be  opened  before  getting  into  the  tunnel.

Railroad  companies  do  not  want  accidents  and  do  not  send  their  em-
ployees out  on  hazardous  jobs  without  precautions,  and  recklessness  is  not
tolerated.

Requirements  of  Lighting  Material  for  Subway  Lighting. —

All  lighting  material  used  in  subways  must  be  damp  proof,  dust
proof  and  non-corrodible.  The  dampness  existing  underground
and  in  the  river  tunnels  would  soon  short  circuit  the  apparatus
and  destroy  the  ordinary  materials.

Conduits,  outlet  boxes,  castings,  supports,  straps,  etc.,  must  be  heavily
galvanized  and  all  joints  well  fitted.  Rubber  gaskets  should  be  used  at
fixtures.

The  fixtures  on  stations  are  usually  of  bronze  and  those  in  the  tunnels  of
iron  heavily  galvanized.  The  shoe  dust  carried  by  trains,  running  back
and  forth,  of  the  shoes  sliding  along  the  rails,  would  soon  destroy  the  ordi-
nary brass  fixtures.

The  wire  used  is  a  high  grade  rubber  covered  and  braided,  and  passes  a
rigid  inspection.  Conduit  must  be  free  from  burs  and  sharp  edges.  The
fastenings  must  be  secure  to  prevent  conduit  falling  on  to  the  tracks  and
across  the  third  rail.

All  wire  joints  must  be  soldered  and  well  insulated  with  rubber  tape.
Installations,  in  general,  must  be  made  in  such  manner  as  will  not  cause  dis-.
ruption  of  service  nor  endanger  passengers.  Construction  men  must  exen
cise*  individual  care  in  working  in  subways  or  in  under  river  tunnels.

3,858 Subway  and  Tube  Lighting

1.  Does  the  main  source  depend  on  the  operating  source?

2.  Why  is  the  item  mentioned  in  the  previous  question

important?

3.  Mention  some  typical  methods  of  subway  lighting?

4.  Describe  a  typical  modern  method.

5.  What  apparatus  is  contained  vn  the  transformer  room?

6.  What  does  the  high  tension  switchboard  consist  of?

7.  Why  is  600  volts  used  for  lighting?

8.  How  are  lamps  connected  for  600  volt  operation?

9.  Of  what  does  the  low  tension  switchboard  consist?

10.  What  provision  is  made  to  safeguard  against  the  cir-

cuit breakers  failing  to  operate?

11.  Give  safety  requirements  for  handling  subway  lighting

12.  What  are  the  requirements  of  lighting  material  for

subway  lighting?

Electric  Railroad  Car  Lighting         3,859

## CHAPTER  141

Electric  R.  R.  Car  Lighting

Electric  cars  are  lighted  usually  by  the  electric  current  which
supplies  the  power,  whether  it  be  overhead,  trolley  or  third  rail.

&     «...

\k<$P
\cs^

FIG.  6,433. — Lamp  with  compensating  resistance  relay.  The  line  current  goes  through  a
solenoid  which  is  in  series  with  the  lamp  and  energizes  it  and  causes  it  to  attract  an  arma-
ture. Removing  the  lamp  or  the  lamp  burning  out,  breaks  the  circuit  and  the  armature
drops  onto  two  contacts,  shunting  the  lamp  and  throwing  its  equivalent  resistance  into  the
circuit.

The  lamps  are  usually  connected  in  series,  the  number  depending
on  the  working  voltage  and  resistance  of  the  lamps.  This  series
method  of  car  lighting  is  dependent  upon  the  trolley  voltage
which  sometimes  varies  over  a  wide  range,  with  more  than
proportional  variation  in  light  intensity.

3,860          Electric  Railroad  Car  Lighting

The  wiring  is  done  in  conduit  and  connections  made  to  avoid
jarring  loose.  Compensating  resistances  are  often  installed  to
prevent  all  the  lights  going  out  should  one  fail,  as  in  some
cases  five  lamps  are  connected  in  series.  These  compensating  re-
sistances are  equivalent  to  the  resistance  of  the  lamp  and  are
thrown  in  circuit  by  relays  when  a  lamp  fails.

IG.  6,434. — Electric  Service  Supplies  automatic  type  compensating  series  lamp  panel  shown
with  cover  removed.  Compensating  panels  consist  of  separate  relay  and  resistance  unit
for  each  circuit  or  lamp.  The  resistance  units  are  mounted  on  insulating  supports  and  ar-
ranged so  that  the  unit  may  be  readily  renewed  by  the  loosening  of  two  nuts.  They  are
supplied  with  pressed  steel  ventilated  covers.  Where  the  panel  is  designed  for  more  than
one  circuit,  all  parts  are  mounted  on  a  single  insulating  base,  protected  with  one  cover  for
the  insulating  units.  The  automatic  relays  have  separate  dust  tight*  solid  cast  iron  covers
for  each  individual  relay.

Fig.  6,433  shows  a  lamp  having  a  compensating  resistance.  Ordinarily
the  arrangement  shown  in  fig.  6,433  is  used,  but  under  certain  conditions,
as,  for  instance,  lack  of  head  room,  it  is  sometimes  impossible  to  use  the  self
contained  fixture,  in  which  case  a  5  circuit  panel  may  be  placed  at  any  con-
venient position  in  the  car  with  wires  run  from  each  fixture  to  this  panel.

Electric  Railroad  Car  Lighting         3,861

Compensating  panels  are  also  used  where  one  lamp  of  a  circuit  is  to  be
divided  into  two  smaller  units,  as,  for  instance,  in  car  lighting  where  the
main  body  of  the  car  is  lighted  by  means  of  94  watt  lamps,  and  platform  and
sign,  each  by  a  46  watt  lamp  connected  in  multiple  series.

>o

TROLtEY

### COMPENSATING  PANEL

### HEAD  LIGHT

AUTOMATIC         i

DIMMING          i

COMPENSATOR-^

FIG.  6,435. — Diagram  of  series  car  lighting  system  showing  hook  up  with  automatic  com-
pensating panel.  The  diagram  shows  wiring  connections  for  double  end  car  equipped  with
two  head-lights  operated  in  series  with  one  circuit  of  interior  car  lights,  including  automatic
dimming,  compensating  resistance  for  both  head-lights  and  four  circuit  compensating  panel
used  in  connection  with  car  lights,  thus  offering  a  fully  compensated  single  circuit  with
necessary  switches,  providing  head-light  and  car  illumination.

### FUSE         FUSE

BATTERY-*-

FIG.  6.436. — piagram  of  storage  battery  emergency  car  lighting  system.

3,862         Electric  Railroad  Car  Lighting

As  explained  in  fig.  6,433 ,  the  burning  out  or  removal  of  a  lamp  in  the  cir-
cuit, due  to  the  breakage  of  the  lamp  filament  circuit,  de-energizes  a  small
solenoid  which  is  in  series  with  resistance  units,  the  latter  is  substituted  for
the  burned  out  lamp,  and  the  placing  of  a  good  lamp  in  the  socket  auto-
matically energizes  the  solenoid,  disconnecting  the  resistance,  and  normal
conditions  are  thus  restored.

The  method  of  wiring  the  lamps  to  a  compensating  panel  is  shown  in
fig.  6,435.

### JODDH

FIG.  6,437. — Consolidated  relay  and  charging  switch  for  emergency  car  lighting  system.
The  relay  and  charging  switch  is  for  automatically  charging  auxiliary  car  lighting  battery
from  trolley  and  for  automatically  cutting  in  a  group  of  lamps  on  a  battery  circuit.

Emergency  Car  Lighting. — In  subway  cars  and  others  where
they  may  be  stalled  through  the  power  going  off,  a  device  is  nec-
essary to  give  some  illumination  to  the  cars  whilesuch  power  isofL

Small  storage  battery  lights  are  usually  installed  which  are
automatically  thrown  into  circuit  when  the  line  current  fails.

Electric  Railroad  Car  Lighting         3,863

FIGS.  6,438  and  6,439. — Electric  S.  S.  Co.  emergency  light  relay.  It  provides  an  automatic:
means  of  cutting  in  an  independent  circuit  of  lamps,  operated  by  a  storage  battery,  in  case  of
failure  of  the  normal  power  supply.  This  enables  the  safe  use  of  electric  rear  end  signal  or
marker  lamps,  and  in  many  cases  a  number  of  emergency  lamps  are  also  placed  in  the  car  body.
The  relays  are  placed  in  series  with  five  lamps  on  the  usual  500-600  volt  d .  c.  circuit  and  to
all  practical  purposes  do  not  consume  any  current  or  cause  any  voltage  drop.  Under  nor-
mal conditions,  the  relay  is  energized  and  the  independent  storage  battery  circuit  kept
open,  but  upon  failure  of  the  normal  current,  the  armature  drops  and  closes  the  battery
circuit,  thus  lighting  up  the  emergency  lamps.

8  OP

### CARBON  LAMP

### AGROUND

FIG.  6,440.— Electric  S.  S.  Co.  wiring  diagram  for  single  end  car,  using  relay  with  pilot
light,  for  operating  two  rear  end  signal  lamps.  Relay  pilot  light  indicates  disconnection
or  failure  of  battery.

3,864         Electric  Railroad  Car  Lighting

These  are  operated  by  a  solenoid  in  series  with  the  line  circuit
and  hold  an  armature  suspended  until  such  current  fails,  at
which  time  the  armature  drops  and  throws  the  battery  lights
and  current  into  circuit.

The  wiring  diagram,  fig.  6,436,  shows  a  storage  battery  system  with
relay  switches  and  connections,  and  illustrates  how  the  relay  switch  auto-
matically throws  the  storage  battery  lights  into  circuit  when  current  is  no
longer  on  the  trolley.  Under  these  conditions  there  is  no  flow  of  current
through  the  magnet  coils  and  the  relay  plate  falls  down  upon  the  contacts

### BATTERY

'  GROUND

FIG.  6,441 — Electric  S.  S.  Co.  wiring  diagram  for  double  end  car,  using  relay  with  emer-
gency lighting  circuit  for  operating  two  rear  end  signal  lamps  with  proper  switch  connec-
tions for  double  end  operation.

for  the  auxiliary  lamp  circuit,  completing  the  battery  circuit.  Current
flows  from  the  positive  terminal  of  the  battery  to  the  main  switch,  through
the  fuse  to  the  battery  lamps,  through  the  relay  plate  to  the  negative  ter-
minal of  the  battery.

The  double  pole  main  switch  is  used  to  prevent  the  battery  discharging
when  the  cars  are  in  the  yard  on  a  dead  track,  as  the  main  lamps  are  always
turned  off  in  this  case,  and  the  battery  circuit  is  therefore  broken  at  this
point.

The  auxiliary  or  battery  lamps  are  of  six  volt  type  the  same  as  used  for
automobile  lighting,  and  an  ordinary  ignition  battery  used.  The  operation
of  the  relay  and  charging  switch  is  shown  in  fig.  6,436.  Here  the  current
comes  from  the  live  troJley  to  the  main  switch  and  to  the  charging  switch;

dlectric  Railroad  Car  Lighting         3,865

flowing  through  the  magnet  coils,  the  relay  is  attracted,  and  it  continues  to
the  lamps  and  to  ground.  In  this  position  the  storage  battery  is  not  in  cir-
cuit. By  throwing  the  switch  to  the  lower  position,  as  shown,  current
flows  from  the  trolley  through  the  main  switch  to  the  storage  battery  and
then  through  the  magnet  coils  to  the  trolley  lamps  and  ground;  this  gives  a
one  ampere  flow  through  the  battery;  and  as  the  battery  is  designed  for  8
volts,  it  can  be  connected  in  series  with  the  car  lamp  circuit  without  dim-
ming the  lamps  materially.  When  the  battery  has  been  charged,  the  switch
is  thrown  back  to  the  upper  position.

The  accompanying  diagrams  show  various  hook  ups  for  single
and  double  end  cars.

### TROLLEY-

23  WATT
LAMPS

23  WATT  LAMPS
8  CP  CARBON  LAMP
RELAY

—BATTERY  PILOT  LIGHT

23  WATT
LAMPS

BATTERY  LAM!

6ATTERY

### GROUND

FIG.  6,442. — Electric  S.  S.  Co.  wiring  diagram  for  double  end  car  using  relay  having  pilot
light,  indicating  disconnection  or  failure  of  storage  battery,  for  operating  two  rear  end
signal  lamps  with  switch  connections  for  double  end  operation.

1.  What  is  the  usual  current  source  for  the  lighting  of

electric  railroad  cars?

2.  How  are  the  lamps  generally  connected?

3,865          Electric  Railroad  Car  Lighting

3.  What  determines  the  number  of  lamps  connected  in

series?

4.  What  is  a  compensating  panel?

5.  What  system  of  wiring  is  used?

6.  Why  are  compensating  resistances  used?

7.  Describe  the  operation  of  a  compensating  resistance.

8.  Describe  the  emergency  system  of  car  lighting.

9.  Draw  diagrams  showing  various  hook-ups  of  single

and  double  end  cars.

3,867

## CHAPTER  142

Axle

The  term  "axle"  as  popularly  applied  to  car  lighting  sys-
tems includes  such  equipments  as  those  having  a  dynamo  under
each  car  belted  to  a  pulley  on  one  of  the  car  wheel  axles  and  wired
to  charge  a  storage  battery.

L

J

U5TMENT

FIG.  6,444. — Essential  features  of  one  method  of  dynamo  suspension  in  axle  lighting  system.
As  shown,  the  dynamo  is  supported  at  one  corner  of  its  frame  by  the  adjustable  link,  A,  in
such  a  manner  that  it  is  free  to  swing  toward  or  away  from  the  driving  axle.  The  suspend-
ing link  is  so  placed  that  the  belt  draws  the  dynamo  out  of  the  diagonal  position  in  which
it  would  naturally  hang,  thus  putting  a  definite  tension  on  the  belt,  just  sufficient  to  absorb
the  power  required.  It  is  obvious  that  when  the  pull  on  the  belt  exceeds  that  due  to  the
offset  suspension  of  the  dynamo  that  the  dynamo  will  be  drawn  toward  the  a±le  and  the
belt  allowed  to  slip.

Accordingly  the  essential  parts  of  such  a  system  are:
1.  Dynamo;

3,868

2.  Axle  pulley  belt  drive;

3.  Storage  battery;

4.  Discriminating  cut  out,  or  reverse  current  circuit  breaker;

5.  Regulators;

6.  Lighting  fixtures;

7.  Pole  changer;

8.  Switches,  fuses,  etc.

Dynamo. — This  machine  is  mounted  under  the  car  body  with

FIG.  6,445. — Safety  C.  H.  &  L.  dynamo  with  tension  spring.

belt  drive  as  shown  in  fig.  6,444.    Sometimes  the  dynamo  is
mounted  on  the  truck  frame.

When  the  dynamo  is  mounted  on  the  car  body,  there  must  be  included
certain  features  for  successful  operation.

The  drive  must  be  so  arranged  that  the  belt  tension  device  does  not
place  an  abnormal  strain  on  the  belt  when  the  distance  between  the  center

3,869

of  the  driving  pulley  and  the  center  of  the  driven  pulley  is  increased  by
the  car  rounding  a  curve.

The  dynamo  is  pivoted  to  the  mounting  foot  and  the  belt
held  in  tension  by

1.  Tension  spring,  or

2.  Compression  spring.

FIG.  6,446. — Safety  C.  H.  &  L.  dynamo  with  compression  spring.

These  two  arrangements  are  shown  in  figs.  6,445  and  6,446
and  the  belt  tension  is  taken  care  of  by  an  arrangement  of
spring  which  gives  practically  constant  belt  tension  throughout
any  movement  of  the  dynamo  caused  by  belt  stretch  or  the
car  rounding  a  curve.

Uniform  belt  tension  is  obtained  by  arranging  the  spring  attachment
to  the  dynamo  so  that  when  the  belt  pull  occasioned  by  the  weight  of  the

3,870

dynamo  increases,  the  belt  pull  caused  by  the  spring  decreases;  the  sum
of  the  spring  pull  and  the  weight  pull  being  constant.

The  compression  spring  shown  in  fig.  6,446  is  used  only  on
suspensions  where  it  is  desired  to  have  the  center  line  of , the
pulley  on  the  center  line  of  the  car.

The  action  of  the  uniform  belt  tension  device  is  shown  in  figs.  6,447
to  6,450.    Referring  to  these  figures,  the  dynamo  is  hung  from  the  shaft  C

FIG.  6,447. — Position  of  dynamo  with  tension  spring  when  distance  between  the  axle  pulley
and  suspension  frame  is  shortened.

FIG.  6,448. — Position  of  dynamo  with  tension  spring  when  distance  between  the  axle  pulley
and  suspension  frame  is  lengthened.

FIG.  6,449. — Position  of  dynamo  with  compression  spring  when  distance  between  the  axle
pulley  and  suspension  frame  is  shortened.

^IG.  6,450. — Position  of  dynamo  with  compression  spring  when  distance  between  the  axle
pulley  and  suspension  frame  is  lengthened.

3,871

To  push  the  dynamo  toward  the  truck  requires  more  force  the  farther  back
the  dynamo  is  pushed,  as  this  action  makes  it  necessary  to  raise  the  weight
of  the  dynamo.  If  no  spring  be  used,  the  belt  tension  would  depend  on
the  position  of  the  dynamo,  increasing  as  the  dynamo  is  pulled  by  the  belt
toward  the  truck.

The  same  is  true  if  an  ordinary  compression  or  tension  spring  be  used,
that  is,  as  soon  as  the  belt  stretches  or  the  distance  between  the  dynamo
and  the  axle  varies,  the  pull  of  the  spring  changes  the  pull  on  the  belt.

The  spring  is  fastened  at  one  end  to  the  dynamo  and  at  the  other  end
is  held  stationary  by  a  bracket  F,  attached  to  the  suspension  plate  or  to

FIGS.  6,451  to  6,453. — "Underframe"  pulley  construction.    Fig.  6,541.  spoke  type  aade  pul-
ley; fig.  6,452,  disc  type  axle  pulley;  fig.  6,453,  axle  pulley  bushing.

the  center  sill  of  the  car.  This  spring  swings  the  dynamo  away  from  the
truck,  as  the  suspension  lugs  on  the  dynamo  zrt  as  a  lever  for  the  spring
to  revolve  the  center  of  the  dynamo  around  the  suspension  shaft  C.

The  lever  arm  with  which  the  spring  pulls  is  the  distance  between  the
center  of  the  shaft  C,  and  the  point  X.  When  the  dynamo  hangs  vertical
as  in  figs.  6,447  and *6 ,449,  this  distance  is  comparatively  large  and  the
spring  exerts  considerable  torce.

3,872

When  the  dynamo  swings  toward  the  truck  as  in  figs.  6,448  and  6,450,
this  distance  between  center  of  shaft  C  and  X  becomes  smaller,  and  the  force
of  the  spring  on  the  dynamo  is  less.  In  the  latter  position,  however,  the
weight  of  the  dynamo  which  is  converted  into  belt  pull  has  become  greater.

The  strength  of  the  spring  and  its  point  of  attachment  to  the  dynamo
are  so  selected  that  the  increase  in  belt  pull  from  the  weight  of  the  dynamo
as  it  moves  toward  the  truck,  is  counter-balanced  by  the  decrease  of  the
force  of  the  spring  as  its  point  of  application  to  the  dynamo  is  changed
relative  to  the  center.

### UPTURNED  EDGE  TO  PREVENT

### J    CUTTING  FABRIC

PIGS.  6,454  to  6,456. — Safety  belt  fastener  and  method  of  attaching.  This  fastener  requires
that  the  two  ends  of  the  belt  be  turned  up  perpendicular  to  the  run  of  the  belt,  the  ends
being  held  firmly  together  by  a  plate  on  each  side  and  two  links  extending  through  holes
in  the  plate  and  punched  holes  in  the  belt.  These  links  are  held  in  place  by  wedges  which
are  driven  through  slots  in  the  links.  The  inclined  surface  of  the  wedge  furnishes  a  means
by  which  the  side  plates  may  be  driven  up  tight  against  the  belt  under  considerable  varia-
tion in  the  belt  thickness.  A  suitable  clamping  may  be  obtained  for  any  thickness  of  belt
by  the  use  of  one  of  three  different  lengths  of  link  marked  4  ply,  4^  ply  and  5  ply  respec-
tively. To  apply  fastener,  cut  the  ends  of  the  belt  square  across  at  the  correct  length.
Draw  lines  square  across  the  belt  1  inch  from  each  end.  Punch  the  holes  for  fasteners  on
these  lines,  v^mg  as  a  template,  a  fastener  or  template  furnished  with  the  belt  cutter.  A
special  belt  punch  should  be  used  for  making  the  holes  the  correct  size  and  shape.

On  railroads  where  there  are  a  number  of  very  sharp  curves
to  contend  with,  it  may  be  desirable  to  mount  the  dynamo
so  that  the  centers  of  the  axle  pulley  and  dynamo  pulley  are
on  '£e  center  line  of  the  car.

3,873

This  center  line  mounting  is  used  to  obtain  the  widest  possible  axle
pulley;  the  use  of  a  wide  axle  pulley  may  prevent  the  losing  of  the  belt
on  very  sharp  yard  curves.

The  suspension  arrangement  shown  in  fig.  6,446  with  the
compression  spring  attached  to  the  dynamo  and  to  a  bracket
on  lie  center  sill  is  used  where  it  is  desirable  to  have  a  center
line  suspension.

FIGS.  6,457  and  6,458. — Method  of  pulling  on  belt.  To  put  on  the  belt,  swing  the  dynamo
toward  the  truck,  with  the  dynamo  pry  A,  and  block  m  upper  position  by  wood  piece  B
(20  ins.  by  3  ins.  by  %  ins.  standard  width) .

FIG.  6,459.— -Safety  C.  H.  &  L.  dynamo;  sectional  view  showing:  construction.

3,874 Axle  Lighting  Systems

Where  this  feature  is  not  desired,  the  suspension  is  as  shown  in  fig.
6,445,  with  tension  spring  attached  to  the  dynamo  and  to  the  suspension
plate.  The  dynamo  is  usually  of  the  four  pole  shunt  wound  type  as  shown
in  fig.  6,459  connected  as  shown  in  fig.  6,461.

STORAGE  BATTERY.— IT  IS  NOT  NECESSARY  HERE
TO  GO  INTO  THE  DETAILS  OF  STORAGE  BATTERY  CONSTRUC-
TION AS  THIS  HAS  BEEN  COVERED  AT  GREAT  LENGTH
IN  ANOTHER  VOLUME  OF  THIS  SERIES.  The  size  of  battery  used
depends  upon  the  number  and  size  of  the  lamps  to  be  lighted,  and  usually

FIG.  6,460. — Safety  C.  H.  &  L.  pole  changer  brush  rigging.  The  direction  of  current  from  the
dynamo  is  kept  constant  by  rotating  the  brushes  through  an  angle  of  90°  whenever  the  di-
rection of  rotation  of  the  armature  is  changed.  The  pole  changer  may  be  taken  off  the
head  by  springing  out  from  its  groove  the  snap  ring  which  holds  it  on.

consisting  of  16  to  20  cells  arranged  in  groups  of  2  or  4  for  easy  handling
or  removing.

A  typical  battery  unit  consists  of  two  cells.  These  are  combined  into
groups  of  8  or  10  and  connected  in  series  and  form  the  battery  for  car
lighting.

Axle  Lighting  Systems  3,875

Control  and  Regulating  System. — There  are  numerous  duties
which  have  to  be  perfoimed  by  automatic  devices  in  the  proper
operation  of  a  dynamo  storage  battery  lighting  plant,  the  de-
vices which  perform  these  operations  being  known  as:

1.  Pole  changer;

2.  Discriminating  cut  out  or  reverse  current  circuit  breaker;

3.  Dynamo  regulator;  /""^xl

4.  Lamp  regulator.

FIG.  6,461. — Diagram  of  field  coil  connections  of  safety  C.  H.  &  L.  "axle"  lighting  system.

Pole  Changer. — This  device  consists  of  a  double  pole  double
throw  switch  hinged  in  the  center  and  thrown  to  one  side  or
the  other  by  a  projection  on  a  wheel  mounted  on  the  dynamo
shaft.  When  the  direction  of  the  train  reverses,  the  switch  is
thrown  and  keeps  the  direction  of  the  current  constant  into
the  battery.

Discriminating  Cut  Out.— This  is  an  automatic  switch  for
,  growing  the  dynamo  in  and  out  of  circuit,  as  shown  in  fig.  6,462.

3,876

When  the  dynamo  reaches  the  required  speed  and  therefore  attains  the
proper  voltage,  the  iron  core  is  drawn  up  into  the  coil  and  closes  the  switch
causing  the  dynamo  to  supply  the  current.

When  the  train  slows  down  a  very  marked  degree  or  stops  altogether,
the  magnetic  coil  becomes  weakened  and  lets  the  iron  core  drop  and  it  dis-
connects the  dynamo  and  throws  the  battery  into  circuit.

Briefly,  the  discriminating  cut  out  disconnects  the  dynamo  from  the
battery  when  the  voltage  of  the  dynamo,  by  reason  of  decreasing  speed,  be-
comes lower  than  the  voltage  of  the  battery— otherwise  the  battery  would
discharge  through  the  dynamo.

FIG.  6,462. — Safety  C.  H.  &  L.  discriminating  cut  out  or  automatic  switch.  /*  is  of  the  dosed
magnetic  circuit  type  with  pivoted  armature.  It  has  three  voltage  coils  and  one  series
coil,  so  arranged  that  when  the  dynamo  voltage  equals  that  of  the  battery  the  armature
is  lifted  and  the  circuit  closed.

Dynamo  Regulator. — This  consists  of  a  pile  of  carbon  blocks,
or  other  arrangement,  which  offer  a  resistance,  and  are  com-
pressed or  released,  and  either  decrease  or  increase  the  resist-
ance in  the  circuit  by  plungers  controlled  by  the  varying  volt-
ages caused  by  the  carrying  speeds  of  the  train  and  in  that
way  keep  it  constant.  Figs.  6,464  and  6,465  show  the  con-
struction of  a  dynamo  regulator.

3,877

FIG.  6,463. — Diagram  of  Safety  C.  H.  &  L.  discriminating  cut  out.  The  coil  D,  is  connected
across  the  contacts  of  the  switch  so  that  the  voltage  impressed  across  it  is  the  difference
between  battery  voltage  and  dynamo  voltage,  and  if  the  dynamo  be  not  operating,  the  full
battery  voltage  is  available.  The  pull  of  this  coil  on  the  auxiliary  plunger  locks  the  switch
in  an  open  position.  At  the  same  time  the  current  from  the  battery  which  energizes  this
coil  also  serves  to  energize  the  field  of  the  dynamo  so  that  it  will  always  build  up  in  the
proper  direction.  The  coils  J  and  H,  are  in  series  across  the  dynamo  so  that  as  the  dynamo
builds  up,  coil  J,  tends  to  dose  the  switch  while  coil  H,  serves  to  replace  coil  D,  which  be-
comes inoperative  as  the  dynamo  voltage  approaches  that  of  the  battery.  The  design  of
these  coils  is  such  that  the  correct  balance  is  obtained  at  any  battery  voltage  encountered
in  service.  Consequently  when  the  armature  is  set  with  the  proper  gap,  the  switch  closes
when  the  dynamo  is  charging  the  battery  and  also  serves  to  neutralize  coil  J,  when  the
battery  attempts  to  discharge  through  the  dynamo.  The  tap  from  coil  J,  brought  out  to
the  contact  on  the  switch,  serves  to  reduce  the  strength  of  coi'  J,  so  that  a  very  small  discharge
from  the  battery  will  open  the  switch.  It  is  thus  possible  to  eliminate  the  carbon  contacts
formerly  used.  Due  to  the  fact  that  the  operation  of  this  switch  depends  upon  the  bal-
ancing of  the  voltage  coils  D,  H  and  J,  the  effects  of  temperature  changes  in  the  coils  cancel
each  other.  Itis  therefore  not  necessary  to  place  resistances  with  zero  temperature  co-efficients
in  series  with  the  coils  to  obtain  the  same  operation  under  various  changes  in  temperature.

3,878

Lamp  Regulator. — The  object  of  this  regulator  is  to  maintain
the  lamp  voltage  constant  with  changes  in  the  battery  voltage.
With  the  battery  run  down,  the  lamps  would  burn  dimly  and
with  the  battery  fully  charged  perhaps  burn  the  lamps  out.

The  regulator  automatically  varies  the  resistance  in  the  circuit  and

_  MAIN

DYNAMO      FU5£
FIELD  FUSE

5HUNTFOR
SERIES  '
COIL

### SERIES  COIL  REGULATING

### CARBON  PILE

' TO  LOAD *

FIGS.  6,464  and  6,465. — Safety  C.  H.  and  L.  dynamo  regulator  and  wiring  diagram.  The
dynamo  is  controlled  to  give  the  proper  battery  and  lamp  current  through  changes  in  speed
and  load  by  the  amount  supplied  to  the  shunt  field.  This  field  current  is  controlled  by  the
resistance  of  the  carbon  pile  in  series  with  the  field.  The  resistance  of  this  carbon  pile  is
governed  by  the  pressure  exerted  on  it  by  levers  which  are  operated  by  the  plungers  of  cm-
rent  and  voltage  magnets.  The  windings  of  the  series  coil  carry  the  total  current  output
of  the  dynamo;  if  the  current  output  tend  to  vary  from  that  which  the  regulator  is  set  to
maintain  during  the  early  stage  of  battery  charging,  the  plunger  of  the  series  coil  through
its  lever,  changes  the  pressure  of  the  carbon  pile,  thereby  reducing  or  increasing  the  field
strength  and  holding  the  dynamo  current  to  its  proper  value.  If  the  voltage  tend  to  rise
above  that  for  which  the  regulator  is  set  to  maintain,  the  plunger  of  the  voltage  coil  through
its  lever,  reduces  the  pressure  on  the  carbon  pile  and  holds  the  voltage  to  its  proper  value,
thereby  insuring  reliable  battery  protection  and  adequate  lamp  supply.  The  series  coil
is  set  to  hold  the  current  value  at  the  rated  output  of  the  dynamo.  The  voltage  -coil  is  set
for  a  maximum  voltage  of  2.4  volts  per  cell,  or  38  5  volts  on  a  16  cell  equipment  of  lead
batteries.  With  this  as  a  maximum  voltage,  the  voltage  coil  when  effecting  the  regulation,
prevents  overcharging  of  the  batteries,  since  the  current  to  the  batteries  will  then  auto-
matically taper  down  to  a  low  value  as  the  batteries  become  fully  charged.

3,879

immm

g

t1  fi^'-i*1

»  ex  E  F^«d  °-rt,c

-gt&fcs  hit  .a

### S     '

3,880

### TRAIN-  LINE

### PILOT  LAMP

FIG.  6,467.— Wiring  diagram  of  safety  C.  H.  and  L.  regulator  with  main  switch  control  of
lamp  regulator.  The  parts  are:  A,  shunt  regulating  coil;  B,  battery;  C,  field  resistance
carbons;  D,  holding  out  coil  for  main  switch;  E,  lamp  resistance  carbons,  F,  generator  field;
G,  generating  armature;  H,  balancing  coil  for  main  switch;  ]>.  lifting  coil  for  main  switch,*
K,  series  coil  for  main  switch;  L,  main  light  switch;  TL,  train  line  switch;  O,  main  fuse;  Q,
resistance  for  coil  A;  R,  shunt  resistance;  S,  series  regulating  coil;  T,  lamp  regulating  coil;
U,  resistance  for  T;  W,  field  fuse.  Note.  Connect  XY,  to  charge  lead  battery  open  for
Edison  battery.

3,881

keeps  the  lamps  burning  at  proper  brilliancy.    Fig.  6,468  shows  one  form
of  lamp  regulator.

The  assembly,  connection  and  operation  of  the
various  devices  comprising  the  control  and  regulating
system  are  shown  in  fig.  6,467.

FIG.  6,468. — Safety  C.  H.  &  L.  lamp  regulator.  /*  consists  of  one,  two,  or  three  piles  of
carbon  discs  in  series  with  the  lamps,  the  two  or  three  piles  being  in  parallel.  The  pressure
on  these  carbons,  and  therefore  their  resistance,  is  governed  by  the  armature  of  a  magnet,
the  winding  of  which  receives  lamp  voltage.  The  carbons  are  compressed  by  an  adjustable
spring  connected  to  a  link  acting  through  a  lever  connection.  The  pull  of  the  spring  is  op-
posed by  the  pull  of  the  electro-magnet,  which  is  connected  directly  across  the  lamp  mains
and  is  so  designed  that  the  armature  will  stay  in  any  position  throughout  its  stroke  when
the  lamp  voltage  is  right.  When  the  lamp  voltage  is  high,  the  magnet  becomes  stronger
and  pulls  the  armature  down  against  the  pull  of  the  spnng  and  reduces  the  pressure  upon
the  carbons,  increasing  their  resistance  and  bringing  the  lamp  voltage  back  to  normal.  If
the  lamp  voltage  be  low,  the  magnet  becomes  weakened,  the  spring  pulls  the  armature
back  and,  through  the  lever  connection,  exerts  enough  pressure  on  the  carbon  piles  to  de-,
crease  their  resistance  and  bring  the  lamp  voltage  back  to  normal.

3,882 Axle  Lighting  Systems

1.  Define  the  term  ""axle"  as  popularly  applied  to  car

lighting  systems.

2.  Name  the  essential  parts  of  an  axle  lighting  system.

3.  How  is  the  dynamo  mounted?

4.  How  is  the  dynamo  drive  arranged?

5.  Name  two  ways  in  which  the  dynamo  is  pivoted.

6.  How  is  uniform  belt  tension  obtained?

7.  Describe  the  method  of  attaching  belt  fasteners .

8.  What  is  the  best  method  of  mounting  the  dynamo  on

railroads  where  there  are  a  number  of  very  sharp
curves?

9.  Name  the  devices  used  for  the  control  and  regulating

system.

10.  Describe  a  reverse  current  circuit  breaker  or  discrim-

inating cut-out.

11.  Why  is  a  discriminating  cut-out  necessary?

12.  Of  what  does  a  dynamo  regulator  consist?

13.  What  is  the  object  of  a  lamp  regulator?

14.  Describe  the  construction   and   operation  of  a  lamp

regulator.

Locomotive  Lighting  Systems          3,883

## CHAPTER  143

Locomotive  Head  Light

The  problem  of  lighting  electric  trains  does  not  involve  the
generation  of  the  current  as  this  is  obtained  from  the  third  rail
or  overhead  line.  However,  on  steam  roads,  there  must  be
provided  a  current  source.

FIG.  6,469.— Westinghouse  500  watt  head  light  unit  installed  in  locomotive.

3,884 Locomotive  Lighting  Systems

The  current  may  be  obtained  either  by  the  "axle  system"  described  in
the  preceding  chapter  or  from  a  turbine  driven  dynamo  located  on  top
of  the  locomotive  boiler  forward  of  the  smoke  stack.  This  arrangement,
though  originally  intended  only  to  furnish  current  for  the  head  light,  is
now  sometimes  used  to  light  the  entire  train.

The  lighting  of  the  entire  train  by  a  single  turbine  dynamo

VALVE  CAP  &  SPRING  (&4)

V  \   VALVZ  PLUNGER  (M)

CAP  SCREWS  (5)

FIGS.  6,470  to  6,472. — Keystone  turbine  with  side  cover  and  valve  cap  removed;  turbine  case
broken  away  to  show  vauve  mechanism.  In  operation,  steam  enters  at  A,  passes  through
the  strainer  B,  into  the  oassageway  C,  through  the  ports  D,  and  travels  between  the  valve
plunger  and  the  valve  sleeve  to  the  port  opening  E.  The  amount  of  steam  passing  through
this  port  E,  is  regulated  by  the  fly  ball  governor  which  controls  the  valve  and  thus  auto-
matically regulates  the  speed  of  the  machine  by  proportioning  the  quantity  and  pressure
admitted  to  the  nozzle,  etc.,  to  keep  uniform  speed  and  voltage  for  any  load.  The  valve
is  of  the  piston  type.  High  pressure  steam  (boiler  pressure)  is  maintained  in  the  passage-
ways C  and  D,  and  around  the  reduced  central  portion  of  the  valve  plunger  M.  The  en-
larged ends  of  this  plunger  are  of  equal  diameter  and  area,  and  the  slight  leakage  of  steam
between  the  plunger  ends  and  the  valve  sleeve  N,  escapes  into  the  cavities  S  and  T,  and
into  the  turbine  case  where  the  steam  pressure  is  slightly  above  that  of  the  atmosphere.
This  leakage  of  steam  tends  to  keep  the  valve

Locomotive  Lighting  Systems          3,885

set  has  some  advantages  over  the  individual  dynamos  used  in
the  axle  drive  system.

It  provides  greater  dependability  of  operation,  and  because  of  its  sim-
plicity and  higher  efficiency,  is  more  economical  in  first  cost,  operation
and  maintenance.  In  addition  to  lighting  the  entire  train,  the  head  end
dynamo  also  furnishes  current  for  locomotive  lighting.  Moreover  the
speed  of  the  dynamo  being  maintained  constant  by  the  turbine  governor,
the  lights  burn  at  constant  brilliancy  regardless  of  the  speed  of  the  train.

FIG.  6,473. — Keystone  rotating  element,  showing  wheel,  baffle  fan,  governor,  including  oilin?
disc,  safety  spring,  ball  bearings  and  armature,  mounted  on  the  shaft.

In  the  axle  system  the  voltage  varies  somewhat,  resulting  in  dim  periods
of  illumination  and  sometimes  an  objectionable  flicker  of  the  lights  when
the  discriminating  cut  out  or  reverse  current  circuit  breaker  operates  to
disconnect  the  dynamo  from  the  battery.

Train  lighting  systems  of  the  locomotive  head  light  type  may  be  in-
stalled with  or  without  batteries.

The  simplest  and  least  expensive  installation  is  the  non-
battery  system.

This  consists  of  a  single  circuit  running  the  length  of  the  locomotive
and  train,  with  suitable  flexible  connectors  between  the  locomotive  and
train,  and  between  cars,  together  with  control  switches  and  fuses  prop-
erly located  to  operate  and  protect  the  circuit.  Two  wire  or  three  wire

3,886          Locomotive  Lighting  Systems

circuits  may  be  used,  depending  on  the  length  of  the  train.    For  short
trains,  a  two  wire  circuit  is  satisfactory.    For  trains  of  greater  length

### CONNECT  TO

### BRUSH  HOLDER

"D"

### CONNECT  TO

BRUSH  HOLDER,

•C"

FIGS.  6,474  and  6,475. — Wiring  diagram  of  Keystone  dynamo  field  connections.  All  coil  con-
necting lead  wires  should  lie  close  to  and  in  the  rear  portion  of  the  magnet  frame,  and  away
from  the  revolving  armature,  and  they  should  be  brought  to  the  terminal  block  at  the  left
side  of  the  dynamo.  The  terminals  are  stamped  shunt  and  series  to  facilitate  proper  connec-
tions. With  the  coils  properly  connected,  as  shown  in  the  diagram,  and  then  properly  mag-
netized, opposite  pole  faces  should  have  like  polarity,  and  .adjacent  pole  faces  should  have
unlike  polarity.  If,  for  any  reason,  the  above  relation  be  not  found,  the  following  test  will
locate  the  trouble:  With  d.c,  from  an  external  and  independent  circuit  of  sufficient  voltage  to
definitely  influence  a  compass  needle,  and  with  external  circuit  wires  connected  to  binding
post  B,  and  right  hand  brush  holder  C,  the  faces  of  poles  No.  1  and  No.  3  should  indicate  like
polarity  quite  strongly.  Shift  external  circuit  connection  from  binding  post  B,  to  binding
post  A,  leaving  connection  at  C,  as  for  previous  test,  thus  causing  current  to  flow  in  the  series
coils  only;  the  faces  of  poles  No.  2  and  No.  4  should  indicate  like  polarity  quite  strongly,  and
opposite  to  that  shown  by  faces  of  poles  No.  1  and  No.  3  as  just  tested;  thus  pole  faces  should
show  alternately  N  and  S,  polarity.

Locomotive  Lighting  Systems          3,887

than  three  or  four  cars,  the  three  wire  circuit  is  recommended,  as  it  insures
nearer  uniform  voltage  throughout  the  length  of  the  train.

The  battery  system,  which  provides  a  source  of  current  when
the  locomotive  is  disconnected  from  the  train,  while  more  ex-
pensive in  both  installation  and  maintenance  cost,  provides
the  flexibility  that  is  desirable  and  necessary  for  some  in-
stallations.

FIG.  6,476. — Westinghouse  32  volt,  500  watt  locomotive  head  light  unit;  sectional  view  showing
interior  construction.  The  speed  of  the  unit  is  controlled  by  a  fly  ball  governor  which  is
bolted  to  the  turbine  disc  as<a  complete  unit.  This  governor  acts  directly  upon  the  governor
v  alve  stem  without  the  use  of  any  intermediate  linkage .  By  means  of  this  simple  and  reliable
construction  very  close  and  stable  regulation  is  obtained.  The  governor  valve  consists  of  a
single  seat  against  which  a  steel  ball  acts,  the  position  ofwhich  is  fixed  by  the  governor,  thus,
admitting  the  exact  amount  of  steam  required  for  the  load.  A  metal  labyrinth  ring  gland
is  used  to  seal  the  shaft  where  it  enters  the  turbine  cylinder.  The  nngs  are  of  the  piston  type
and  require  no  adjustment.  The  dynamo  is  wound  to  deliver  32  volts  d.c.  from  no  load  to
full  load  at  approximately  4,000  r.p.m.  and  will  carry  its  rated  load  of  500  watts  continuously.

With  the  non-battery  system,  electric  light  will,  of  course,  be  provided
only  when  the  locomotive  is  connected  to  the  train,  while  with  the  battery
system  light  may  be  made  available  either  for  individual  cars  or  for  the
entire  train,  for  periods  of  five  hours  or  so,  when  the  locomotive  is  dis-
connected from  the"  train.

The  Power  Plant. — The  source  of  current  as  before  men-
tioned consists  of  a  turbine  driven  dynamo  designed  as  a

3,888          Locomotive  Lighting  Systems

Locomotive  Lighting  Systems

3,889

Voltage  regulation  is  accomplished  by  means  of  a  centrifugal  governor
located  in  the  body  of  the  machine.  It  maintains  turbine  aiJ  dynamo
speed  practically  constant,  regardless  of  varying  loads  or  steam  pressures.

FlG.  6,478. — Sunbeam  four  pole  turbine  driven  dynamo.  It  is  a  four  pole,  compound  wound
dynamo,  having  a  capacity  of  800  watts  at  32  volts.  This  capacity  is  ample  for  automatic
train  control,  head  lights,  cab  lights,  classification  and  marker  lights.  It  operates  at  a
speed  of  2,800  r  p.m.  In  its  design  it  complies  ic  all  respects  with  Association  standards
as  a  head  light  dynamo  and  train  control  dynamo.  The  armature  and  turbine  wheel  are
earned  on  a  single  shaft,  which  rotates  on  ball  bearings,  one  bearing  between  the  turbine
wheel  and  armature,  stnd  one  at  the  armature  end  of  the  shaft.  The  dynamo  frame,  tur-
bine case  and  supporting  feet  are  cast  in  one  piece,  insuring  rigidity  and  perfect  bearing
alignment.  The  turbine  wheel  is  a  steel  disc  with  buckets  welded  on  it.  It  can  be  safely
run  at  the  highest  possible  speed  it  can  attain  under  any  condition.  It  will  deliver  full
output  at  uniform  voltage,  at  from  100  Ibs.  to  the  highest  boiler  pressures  now  used.  When
in  operation  only  sufficient  steam  is  admitted  by  the  governor  valve  to  generate  the  elec-
trical energy  required.  Steam  consumption  is  in  proportion  to  the  load.  It  operates  on
a  wide  range  of  steam  pressures.

Located  at  the  top  of  the  turbine  body,  the  governor  valve  or  main
steam  valve  is  mounted  as  a  separate  unit.  It  works  in  a  renewable  cage
of  nickel  alloy.

3,890  Locomotive  Lighting  Systems

The  diagrams  figs.  6,480  and  6,481  show  arrangement  of  field  coils  for
the  3  kw.  and  4  kw.  machines  respectively.

FIG.  6,479. — Westinghouse  32  volt,  500  watt  locomotive  head  light  unit.  /*  consists  of  a
single  impulse  steam  turbine  and  an  enclosed  d.c.  dynamo  built  together  as  a  single  unit.
There  are  two  self  aligning  ball  bearings  carried  by  the  dynamo  end  brackets.  The  turbine
rotor  is  mounted  on  the  end  of  the  dynamo  sh?ft  which  is  tapered  and  held  in  place  by  a  lock
nut  and  washer.

### TOP  SHUNT

### SMALL  WIRE

### TOP  SERIES

HEAVY  WIRE,

BOTTOM  SHUHT  SMALL  WIRE  HEAVY  WlftE-^       IgJ  \&-  BINDING  POST!

FIGS.  6,480  and  6,481. — Field  diagram  of  Sunbeam  turbine  driven  dynamo  sets.    Fig.  6,480
.;  fig.  6,481,4  kw.

Locomotive  Lighting  Systems          3,891

)  TROLLEY

NCE\

IUNIT  RESIST;
'FUSED  SWITCH

FIG.  6,482. — Head  light  wiring  diagram  for  mine  locomotives.  1,  double  end  equipment,  cir-
cuit voltage  greater  than  head  light  lamp  voltage;  each  lamp  burns  singly.

SWIT<  :H
RESISTANCE

f  IG.  6,483. — Head  light  wiring  diagram  for  mine  locomotives.  2,  double  end  equipment,  both
head  lights  burn  at  same  time,  circuit  voltage  greater  than  that  of  combined  lamps.

### JO  TROLLEY

/

### FUSED  SWITC

H

J

J

^

*

f IG.  6,484. — Head  light  wiring  diagram  for  mine  locomotives.  3,  double  end  equipment*  head
light  lamp  voltage  one-half  that  of  circuic  voltage;  both  lamps  burn  at  same  time.

3,892  Locomotive  Lighting  Systems

1.  Name  two  ways  of  obtaining  the  current  used  in  a

locomotive  lighting  system.

2.  Give  comparison  of  lighting  entire  train  by  single  tur-

bine dynamo  or  by  individual  axle  drive  dynamo,

3.  Is  the  voltage  constant  in  the  axle  system?

4.  In  what  two  ways  may  train  lighting  systems  of  the

locomotive  head  light  type  be  installed?

5.  Where  should  two  wire  and  three  wire  circuits  be  used?

6.  What  is  the  objection  to  the  non-battery  system?

7.  How  is  the  voltage  regulation  accomplished?

8.  What   is   the  usual  voltage  employed   in    locomotive

lighting  systems?

3,893

## CHAPTER  144

Electric  cars  are  usually  heated  by  electric  heaters.  These
are  made  of  coils  of  wire  wound  on  porcelain  spools  placed
in  suitable  containers  and  fastened  under  the  seats.

FIG,  6,485. — Consolidated  heating  unit  for  cross  seat  heater  showing  coil  mounted  upon  por-
celain spindle,  the  terminals  for  making  connections  and  the  steel  end.

The  wire  offers  a  resistance  to  the  current  and  as  the  current
is  forced  through  the  wire,  it  heats  the  wire  and  raises  the  tem-
perature of  the  surrounding  air.

The  amount  of  power  consumed  by  electric  heaters  naturally  varies
with  the  climatic  conditions,  but  for  cars  ranging  from  24  to  34  feet  in
length  the  power  consumption  for  average  and  severe  weather  conditions
varies  from  5  to  7  kw.  respectively,  so  that  the  electric  heater  loads  on

3,894

both  street  railway  and  interurban  systems  compose  a  very  large  part  of
the  total  energy  consumed.  It  is  well  known  that  on  many  well  equipped
electric  railway  systems,  the  amount  of  power  consumed  in  heating  and  light-
ing the  cars  during  very  cold  weather  exceeds  20  per  cent,  of  the  power  sup-
plied to  propel  them.  Both  stove  and  hot  water  systems,  however,  possess
several  disadvantages.  They  occupy  useful  space,  require  special  atten-
tion, and  introduce  dust,  smoke  and  dirt  into  the  car.

Construction  of  Heater  Units. — Electric  heater  coils  are
made  of  special  wire  of  such  characteristics  as  are  best  for  this
purpose.  The  spindle  supporting  the  coil  consists  of  an  iron

3PINDLE

### VIINAL

POST

>  WASHER

^  WAS
PORCELAIN  END  DISC

### END  PLATE

FIG.  6,486. — Sectional  view  of  Consolidated  heating  unit  for  cross  seat  heater  showing  the
return  wire  of  the  coil  inside  the  porcelain  spindle.

FIG.  6,487. — Ventilated  porcelain  core  partially  wound  with  resistance  wire.  The  perforations
in  the  porcelain  core  increase  the  radiating  surface  of  the  support,  therefore  the  air  passing
through  the  supports  and  coils  as  well  as  around  them  give  an  efficiency  not  found  where
solid  supports  are  employed.

3,895

rod,  on  which  are  strung  porcelain  tubes  which  are  so  designed
and  fitted  that  a  helical  groove  extends  from  end  to  end.

Eccentric  bushings  are  placed  on  both  ends  of  the  rod  and  passed  through
the  heater  end  plates.  The  wire  for  the  heater  coil  is  wound  in  a  close
spiral  spring,  between  the  ridges  on  the  porcelain  spindle  under  suitable
tension,  and  the  coils  are  thus  properly  supported  at  every  point,  pre-
venting vibration.  Crystallization  of  the  wire  with  consequent  fracture
due  to  vibration  is  therefore  avoided.

It  is  well  known  that  wire  expands  with  heat  and  contrac-
tion takes  place  again  when  the  current  is  cut  off.

FIGS.  6,488  and  6,489. — Gold  spring  clip  terminals.
*o  prevent  vibration  loosening  the  connections.

DOWN
HERE.

The  object  of  the  spring  arrangement  is

FIG.  6,490. — Gold  two-end  connection  showing  application  of  spring  clip.  With  spring  clip
terminals  there  is  a  direct  connection  from  the  resistance  coil  to  the  lead  or  service  wire
and  no  amount  of  vibration  will  loosen  the  connection  to  open  circuit  and  cause  arcing,
as  has  happened  with  the  binding  post  type.

3,896

FIG.  6,491 . — Gold  binding  post  terminals.  This  manufacturer  makes  both  kinds  of  terminal  but
recommends  the  use  of  spring  clip  terminals  to  prevent  possibility  of  loosening  by  vibration.

FIGS.  6,492  to  6,497. — Gold  service  wire  tips.  These  prevent  the  open  circuiting  of  the  wire  at
the  terminals  due  to  vibration  at  the  point  of  contact;  also  eliminates  frayed  edges  of  the  insu-
lation. In  attaching  type  shown  in  figs.  6,492  to  6,494,  the  wire  is  sweated  into  the  ferrule,
allowing  about  J-6  inch  of  the  bare  wire  to  extend  beyond  the  end  of  the  tip,  which  end  is
dipped  in  solder,  making  a  positive  connection.  Figs.  6,495  to  6,497  show  the  damp  type.

3,897

The  spring  of  the  coils  not  only  holds  them  to  the  supporting  insulator,
but  also  takes  up  the  expansion  and  contraction  without  disturbing  the
position  of  the  coil  on  its  support.  Consequently,  there  is  no  danger  of
the  wire  breaking  due  to  the  strain  of  contraction  as  is  the  case  where
the  resistance  wire  is  wound  straight  around  a  bar  or  rod  of  insulation.
This  construction  of  the  heating  element  allows  the  use  of  the  maximum
amount  of  wire  in  a  given  space  and  exposes  every  portion  of  the  large
surface  presented,  so  that  a  large  quantity  of  air  comes  freely  into  contact
with  it.  The  construction  is  shown  in  the  accompanying  illustrations.

Arrangement  of  Heating  Circuits. — Heating  equipments  are
usually  arranged  for  three  points  of  heat.    The  light  coils  are

FIG.  6,498. — Gold  enclosed  type  heating  element.  The  object  of  this  construction  19  to  conduct
the  heat  away  from  the  wire  as  quickly  as  possible.  The  parts  are:  A,  outside  sheathr  B,
micanite  plate  insulation,  double  thick;  C,  heating  xesistance,  nickel  chromium  alloy;  D,
supporting  strip;  E,  terminal  washer:  F,  ferrule;  G,  ribbon  lead  connection.

I

nn

COD

qon

O

DU1

FIG.  6,499.— Section  of  Gold  element  showing  lead  and  method  of  attaching.  Terminals  are
frequently  weak  points  on  heaters.  In  the  construction  here  shown  an  extra  wide  lead  of
nickel  is  employed  and  several  turns  of  the  resistance  wire  are  laced  into  it,  providing  a
good  contact  without  brazing  or  welding.  This  terminal  will  operate  at  temperatures  in
excess  of  that  obtained  in  street  car  service.

NOTE. — The  surface  temperature  of  the  sheath  of  a  car  heater  under  normal  rating
is  a  little  over  600  degrees  Fahr.  The  minimum  dehydration  point  of  mica  is  from  1,200
degrees  Fahr.  (about  the  melting  point  of  aluminum)  to  1,800  degrees  Fahr.  A  condition
which  never  can  be  reached  in  car  heating  even  though  the  heater  should  receive  100  %  overload.

3,898

C'ar  Heating  3,899

With  No.  1  switch  on  and  No.  2  off,  one  point  of  heat  is  obtained;  with
No.  2  on  and  No.  1  off,  two  points;  and  full  heat  is  obtained  with  both
switches  on.  Sometimes  the  heaters  are  made  with  all  coils  alike  for  two
points  of  heat  instead  of  three  points.  Where  a  single  switch  master  is
used  ahead  of  the  thermostatic  control  equipment,  the  heater  fuses  can
either  be  contained  within  the  safety  switch  or  a  separate  fuse  box  can
be  used.

It  is  advisable  to  adhere  to  the  arrangement  providing  for  three  dif-
ferent gradations  of  heat,  where  thermostatic  control  is  used,  as  it  makes
possible  the  use  of  only  one  point  of  heat  during  rush  hours,  and  thus  the
heater  equipment  is  taking  its  minimum  current  at  the  time  of  the  peak
of  the  load.

### SWITCH  TROLLEY

### HWWWVWVWH

8  HEATER  EQUIPMENT

-  L^/VWWMWIW-J  M/WVVVVVVVWMA-S  MMVWWVVWVW-J

FIG.  6,503.  —  Connections  of  single  unit  heaters  for  seats  running  longitudinally  in  a  car.  Note
staggered  connections.  Throwing  in  one  switch  sends  current  through  one-half  the  number
of  heaters,  but  uniformly  distributed.

Cross  seat  heaters  are  usually  made  with  terminals  at  only
one  end.  The  return  wires  are  carried  in  passageways  in  the
porcelain  tubes.

Wire  Used  in  Heater  Elements*  —  For  several  years  there
were  a  great  many  heaters  constructed  with  resistance  coils  of
galvanized  iron  wire,  but  there  have  been  objections  to  the
use  of  this  wire  because  of  its  very  high  temperature  co-efficient,
its  increased  resistance  under  service  and  to  its  unreliable
period  of  life,  and  it  was  found  that  the  only  point  in  its  favor
was  the  price,  that  made  it  possible  for  manufacturers  using

3,900  .  'f

this  grade  of  wire  to  sell  electric  heaters  at  what  seemed  to  be
a  ridiculous  price  as  compared  to  electric  heaters  made  with
other  grades  of  resistance  wire.

Location  of  Heaters. — Figs.  6,500  to  6,502  show  three  meth-
ods of  installing  electric  heaters  in  cars.  They  are  placed
under  the  seats  as  shown  in  the  illustrations.

The  deflector  is  for  the  purpose  of  preventing  the  heat  lodging  in  a
pocket  under  the  seat.  It  is  usually  a  plate  of  thin  sheet  steel  fastened
to  the  seat  and  curved  so  as  to  deflect  the  heat  outward.

Methods  of  Connecting  Heaters. — Depending  upon  the  size
of  the  car  to  be  heated  various  numbers  of  heater  units  are

12  HEATER  EQUIPMENT  AROUND

FIG.  6,504. — Connections  of  two  unit  heaters  for  seats  running  longitudinally  in  a  car.  Closing
one  switch  sends  current  through  one  coil  umt  of  each  heater,  dosing  both  switches  and  full
current  is  on.

### GROUND

24  .HEATER  EQUIPMENT  GROUND

FIG.  6,505.— Diagram  of  connections  for  single  unit  cross  seat  car  heaters.

3,901

used.    The  accompanying  illustrations  show  installations  rang-
ing in  size  from  8  heater  to  24  heater  equipments.

Heat  Control  of  Car  Heaters. — In  order  to  maintain  the
temperature  at  a  desirable  degree  some  means  must  be  pro-
vided for  controlling  the  heat  given  off  by  the  heating  elements.
This  may  be  done  by

1.  Manual  control.

2.  Automatic  control.

### SWITCH

24  HEATER  EQUIPMENT

### GROUND

FIG.  6,506. — Diagram  of  connections  for  two  unit  cross  seat  car  heaters.

Cor  Heating  by  Electricity
Test  on  Atlantic  Avenue  Railway,  Brooklyn,  N.  Y.

Cars

Temperature  F.

Doors

Windows

Contents
Cu.  Ft.

Outside

Average
in  Car

Watts
Consumed

850H

2,295

850^

2,325

808^

2,180

913}^

2,745

3,038

3,160

3,902

3,903

obtained  respectively  by  means  of:

1.  Snap  switch;

2.  Thermostat.

Snap  Switch  Control.— Fig.  6,507  shows  a  type  of  snap  switch
which  gires  three  degrees  of  heat,  being  shown  in  diagram  in
fig.  6,508.  The  switch  can  be  snapped  in  either  direction,
therefore  it  is  not  necessary  to  pass  from  a  low  heat  through
a  higher  heat  to  open  the  circuit.  The  wiring  diagram  shows

FIGS.  6,509  and  6,510,— Gold  thermostat.    Fig.  6,509,  outside  view;  fig.  6,510,  case  and  ele»
merit  guam  removed

the  face  of  switch  with  cover  removed.    Note  indications  are
different  from  those  shown  on  cover.

Thermostat  Control. — By  definition  a  thermostat  is  an  auto-
matic device  by  which  an  electric  circuit  is  closed  when  a  given
low  temperature  is  reached,  and  opened  when  a  given  high  tem-
perature is  reached.  Accordingly  the  purpose  of  a  thermostat

3,904

of  a  type  used  with  car  heaters  is  to  automatically  cut  the  current
off  the  heating  coils  the  moment  a  set  car  temperature  is  reached,
and  to  cut  it  in  when  the  temperature  falls  slightly  below  that
point.  *TROLIEV

### THERMOSTAT

FIG.  6,511. — Wiring  diagram  of  Gold  thermostatic  control.  Method  of  operation:  In  the  off
position  of  the  switch  as  shown,  the  thermostat  having  broken  the  circuit  A,  due  to  rise  in
temperature,  thus  expanding  the  diaphragm  B,  the  electric  heaters  C,  are  of  course  cut  out.
When  the  diaphragm  B,  is  contracted  due  to  lowering  of  the  temperature  in  tne  car  a  contact
will  be  made  in  the  thermostat,  the  current  then  passes  from  trolley  through  mam  switch  E,
through  line  D,  to  terminal  F,  on  magnetic  switch,  through  blow  out  coil  G,  to  main  contact
H,  through  contactor  J,  to  terminal  K,  through  fuse  block  L,  through  heaters  to  ground.  It
will  be  noted  that  the  positive  pole  of  the  line  enters  the  magnetic  switch  at  terminal  F,  and
returns  at  terminal  K.  While  it  is  preferable  to  wire  the  circuit  as  shown,  no  damage  will
result  if  the  polarity  be  reversed  and  the  switch  will  function  equally  as  well .  The  thermostat
receives  its  current  from  the  main  switch  E,  to  terminal  M,  on  magnetic  switch  and  is  shunted
directly  through  tuse  P,  to  main  coil  Q,  to  terminal  R,  through  thermostat  to  ground.  In  the
cut  in  position  of  the  thermostat  the  current  flowing  directly  through  coil  Q,  which  is  ener-
gized draws  up  contactor  arm  J,  dosing  the  switch,  using  full  line  capacity  of  coil  Q,  in  doing
so.  At  N,  is  located  a  shunt  switch,  which  when  the  switch  is  closing,  opens  the  shunt  around
resistance  O,  placing  this  resistance  in  series  with  main  coil  Q,  leaving  just  enough  power  in  it
to  hold  the  switch  closed,  but  reducing  the  voltage  to  such  a  degree  that  the  arcing  of  the
thermostat  break  is  practically  nil.  With  this  method  of  wiring,  the  thermostat  being
grounded,  it  is  impossible  for  any  short  circuit  to  occur  at  the  thermostat.

3,905

In  actual  service  the  length  of  the  cut  out  period  is  surprisingly  long,
aided  partially  by  the  action  of  the  sun  and  again  helped  by  the  body
heat  from  passengers  at  the  crowded  periods,  allowing  more  current  for
the  actual  running  of  the  cars  when  needed.

•  One  construction  of  thermostat  is  shown  ia  figs*  6,509  and
5,510.

*IG.  6,512. — Gold  automatic  switch.  It  is  magnetic  and  performs  the  two  fold  function  of
opening  and  dosing  the  circuit  through  which  the  heating  coils  are  supplied,  and  of  con-
trolling the  circuit  from  the  thermostat  so  as  to  enable  the  thermostat  to  operate  without
sparking  or  arcing.

The  temperature  sensitive  element  is  the  double  diaphragm  C,  shown
in  fig.  6,510  containing  a  volatile  liquid,  the  front  wall  transmitting  its
motion  to  lever  arm  F,  lever  arm  F,  operating  a  switching  mechanism
opening  or  closing  the  electric  circuit .  Example:  as  long  as  the  diaphragm

3,906

is  expanded  by  any  temperature  above  the  critical  point  for  which  the
thermostat  is  set,  the  contact  arm  L,  will  remain  in  the  off  position.  When
the  temperature  falls,  allowing  the  diaphragm  to  contract  gradually,  the
contact  arm  L,  will  continue  to  remain  in  the  off  position  until  the  con-
tinued recession  of  the  diaphragm  overcomes  the  tension  of  the  spring  U.
When  this  occurs  the  contact  arm  L,  jumps  to  the  live  contact  by  a  quick
and  positive  movement  of  over  a  quarter  of  an  inch,  cutting  in  the  main
heater  switch.  In  other  words,  the  thermostat  performs  the  function  of
an  ordinary  single  pole  switch  actuated  by  temperature  changes.  The
thermostat,  which  is  a  delicate  instrument,  acts  to  operate  the  switch
which  controls  the  current  supply  to  the  heaters.  The  wiring  diagram
fig.  6,511,  shows  plainly  the  thermostat  and  switch  with  connections.

FIG.  6,513.— Consolidated  double  coil  truss  plank  heater.  It  wets  designed  fox  use  on
1,200  to  1,800  volt  circuit,  as  in  the  case  of  the  single  coil  truss  plank  type.  These
heaters  are  used  in  a  continuous  row  along  the  truss  plank  or  side  wall  of  the  car.  A  de-
flector plate  is  provided  which  not  only  protects  the  coils  against  external  injury,  but  also
prevents  the  live  parts  of  the  heater  being  reached,  so  that  it  is  impossible  for  passengers
to  receive  a  shock.  The  coils  are  secured  to  the  spindles  by  means  of  an  asbestos  cord,
thus  they  cannot,  even  if  they  become  broken,  come  in  contact  with  the  heater  case.  The
back  is  made  of  sheet  steel  Kned  with  asbestos  and  is  brought  forward  at  the  top  of  the
heater  forming  a  deflector  to  project  the  heat  out  into  the  car.

3,907

3,908 Car  Heating

1.  How  are  electric  cars  usually  heated?

2.  How  are  the  heating  units  made?

3.  What  kind  of  wire  is  used  for  the  heating  units?

4.  How  is  the  amount  of  power  consumed  by  electric

heaters  varied?

5.  What  is  the  construction  of  a  heater  unit?

6.  How  many  heating  points  are  usually  provided?

7.  Draw  diagrams  showing  arrangement  of  a  heating

circuit.

8.  What  two  kinds  of  coil  are  used?

9.  How  is  the  heat  controlled?

10.  How  are  cross  seat  heaters  usually  made?

11.  What  are  deflectors  used  for?

12.  What  is  a  thermostat?

13.  How  does  a  thermostat  work?

14.  Draw  diagrams  showing  wiring  of  thermostats.

Kailway  Signals  3,90S

## CHAPTER  145

The  author  is  indebted  for  able  assistance  in  the  preparation  of  Chapters
145  to  150  on  the  various  systems  of  Railway  Signaling  to  Mr.  D.  W.
Van  Gieson,  Asst.  Electrical  Engineer  (Railroad  Signal  Equipment),
Board  of  Transportation,  City  of  New  York;  one  time  Signal  Engineer
for  New  York  State  Transit  Commission.

By  definition  a  signal  is  a  means  of  conveying  information
\o  a  train — information  necessary  to  the  motorman  or  engine-
tnan  in  order  that  he  may  drive  the  train  with  safety,  that  is,
properly  directing  its  movement.

Signals  may  be  classified:

1.  With  respect  to  size,  as:

a.  High;

b.  Dwarf.

2.  With  respect  to  the  signal  proper,  as:

a.  Semaphore;

b.  Color  light;

c.  Position  light;

d.  Disc.

3.  With  respect  to  operation,  as:

a.  Automatic;

b.  Semi-automatic;

c.  Interlocking.

4.  With  respect  to  method  of  control,  as:

a.  Manual;

3,910

b.  Mechanical;

c.  Electric;

d.  Electro-pneumatic.

RED

FIGS.  6,515  and  6,516. — Two  position  home  signal.  Note  shape  of  arm  or  "blade."  The
front  of  it  is  usually  painted  red  with  a  white  stripe  near  its  outer  end  and  the  back  of  it
white  with  a  black  stripe  near  the  end.

### YELLOW-

?IGS.  6,517  and  6,518. — Two  position  distant  signal.  The  distant  blade  is  made  with  a  V
shape  or  fish  tail  end.  The  front  of  it  is  generally  painted  yellow  with  a  black  stripe  parallel
with  the  end  of  the  blade,  or  green  with  a  white  or  red  stripe.  The  back  of  the  blade  is
painted  white  with  a  black  stripe.  A  few  roads  that  do  not  use  this  notation,  paint  the
front  of  all  blades  yellow  with  a  black  stripe  and  the  back  black  with  or  without  a  white  stripe.

3,911

5.  With  respect  to  location,  as:

a.  Block

b.  Take  siding,  etc*

Semaphore  Signals.  —  This  type  of  signal  is  one  in  which  the
day  indications  are  given  by  the  positions  of  a  movable  arm,  and
the  night  indications  by  colored  lights.

### YELLO'

FIGS.  6,519  to  6,521. — Three  position  lower  quadrant  signal.  The  blades  are  made  with
square  ends  for  interlocking  purposes  and  with  either  square  or  pointed  ends  for  block  signal-
ing. Where  both  square  and  pointed  blades  are  used,  the  square  end  blades  indicate  stop
and  stay  when  the  signal  indicates  stop.

They  may  be  classed  as:

1.  Two  position:

a.  Home;

b.  Distant'.

2.  Three  position:

a.  Upper  quadrant;

b.  Lower  quadrant.

Figs.  6,515  to  6,524  show  the  distinction  between  these  two
types.

3,912

Two  position  signal  blades  are  often  used  in  combination  on  the  same
signal  post  to  give  three  indications.  The  home  or  top  arm  gives  final
authority  to  the  engineman,  the  distant  or  lower  arm  merely  repeating  the
indication  of  the  home  signal  in  advance;  its  function  being  purely  cau-
tionary.

•YELLOW

FIGS.  6,522  to  6,524.— Three  position  upper  quadrant  signal.  Where  both  square  and  pointed
blades  are  used,  the  pointed  end  blades  indicate  stop  and  proceed  at  low  speed  when  the
signal  indicates  stop.  Stop  and  stay  is  always  the  step  indication  at  interlocking  plants.
Three  position  blades  have  the  front  side  painted  red  with  a  white  stripe  parallel  with  the
end  or  yellow  with  a  black  stripe.  The  back  side  is  painted  white  with  a  black  stripe,  or
black  with  or  without  a  white  stnpe.

Signal  Indication. — Where  lights  are  employed  to  give  the
indication,  they  are  of  two  kinds:

a.  Color — in  Semaphore  or  Color  Light  Signals;

b.  Position — in  Position  Light  Signals.

Color  lights  indicate  by  three  colors,  thus:

NOTE. — The  upper  quadrant  signal  is  the  latest  type  of  arm  indication  and
some  advantages  over  lower  quadrant  movements,  chief  amung  which  is  the  fact  that  the  arm
does  not  require  a  counterweight  to  place  it  in  the  stop  position.  This  is  of  considerable  impor-
tance in  case  of  failure  of  signal  operating  mechanisms.  Should  sleet  collect  on  the  blade  it
would  tend  to  pull  the  upper  quadrant  signal  to  the  stop  position  and  to  hold  the  lower  quadrant
signal  in  the  proceed  position.  There  is  little  doubt,  too,  but  that  the  blade  giving  the  proceed
indication  in  the  upper  quadrant  can  be  seen  farther  by  enginemen  than  one  giving  the  same
indication  in  the  lower  quadrant.

3,913

1.  Green— proceed;

2.  Yellow— slow  down  prepared  to  stop;

3.  Red— stop.

Position  lights  indicate  by  their  position,  thus:

1.  Vertical — proceed;

2.  Oblique— slow  down  prepared  to  stop  at  the  next

3.  Horizontal— stop.

FiCS.  6,525  and  6,526.— GRS  three  indication  color  light  signal  unit;  front  and  back  views.
The  unit  construction  of  this  signal  reduces  to  a  minimum  the  number  of  parts  necessary
for  a  railroad  to  carry  in  stock  and  simplifies  the  matter  of  adding  or  changing  indications
after  installation.  For  instance,  a  change  from  a  system  employing  two  indication  signals
to  a  system  employing  three  indication  signals  is  made  by  simply  bolting  on  another  case
containing  an  additional  light  unit.

Figs.  6,527  to  6,529  show  construction  of  aposition  light  signal.

Semaphore  arms  operate  the  same  as  position  lights.  An  engineman
may  pass  a  distant  signal  set  at  caution,  but  he  must  be  prepared  to  stop
at  the  home  signal  set  at  stop.  In  the  case  of  interlocking,  he  must  stop
and  stay,  while  in  some  cases  in  block  signaling  he  may  proceed  after  the
stop.  Figs.  6,515  to  6,518  show  the  ordinarv  two  position  home  and  distant
semaphore  signals.

3,914

FIGS.  6,527  and  6,528. — GRS  position  light  signal  unit.  This  type  is  arranged  to  give  four
indications.  It  consists  of  nine  lamps  set  around  a  cast  iron  hub  bolted  to  a  mast,  and
wired  so  that  it  can  light  three  lamps  in  any  one  position.  The  lamps  are  12  volt  tungsten
filament  lamps  and  through  the  reflectors  and  lenses  give  a  range  of  vision,  in  bright  sun-
light, of  half  to  three  quarters  of  a  mile.  The  lamps  are  located  on  an  18  in.  radius  about
the  central  lamp  and  the  hoods  and  'enses  project  through  a  background  attached  to  the
pipe  support  by  brackets.  The  wires  leading  to  each  lamp  pass  down  the  pipe  supports
to  a  central  terminal  box  and  from  there,  by  flexible  conduit  down  the  mast  to  the  source
of  current  supply.

Fro.  6,529.— Position  light  signal  lamp  unit.  It  consists  of  a  lamp,  lamp  receptacle,  an
inverted  lens,  a  cover  glass  and  a  mirror  reflector,  contained  in  a  cast  iron  case  and  a  hood
to  keep  reflection  out.  The  lens  is  of  clear  glass  with  a  focal  length  of  2K  ins.;  the  cover
glass  is  conical  in  shape,  of  amber  tinted  glass  and  has  a  frosted  tip,  the  conical  shape  and
frosted  tip  being  to  prevent  reflection  and  sun  glare,  and  the  tinted  glass  gives  a  more
penetrating  beam  for  passing  through  fog.  Further  prevention  of  glare  or  reflection  is
procured  by  painting  black  the  lower  portion  of  the  lens  and  having  the  lamp  filament
above  the  center  of  the  lens.  The  mirror  reflector  adjusts  for  concentrating  the  beam.

3,915

Position-Light  Signals

Aspects
High  Signal

Indications

Proceed

Proceed  prepared  to  stop  at  next  signal

e

Proceed  with  caution  prepared  to  stop  short  of  train
or  obstruction

e

Stop

a

Stop  and  proceed  as  per  rule

»e

>>§

Proceed  prepared  to  pass  next  signal  at  medium
speed

%

a^fe

b§

Proceed  at  medium  speed

aA

btf

Proceed  at  restricted  speed  prepared  to  stop  at  next
signal

a^ft

bfc

Proceed  at  low  speed  prepared  to  stop  short  of  train
or  obstruction

Dwarf  Signal

1C

Ok

Proceed  at  low  speed

H

&

Proceed  at  low  speed  prepared  to  stop

fe

Proceed  at  low  speed  prepared  to  stop  short  of  train
or  obstruction

&

Stop

ffi

Take  Siding

FIGS.  6,530  to  6,548, — Various  position  light  signals  and  their  meaning,  giving  interpretation
for  three  light  high  signals  and  also  for  two  light  dwarf  signals.

3,916

Disc  Signals. — These  are  in  use  to  some  extent.  By  defini-
tion, a  disc  signal  is  one  in  which  the  day  indications  are  given
<by  the  color,  or  by  the  absence  or  presence  of  discs.

Figs.  6,549  and  6,550  show  essential  features  of  disc  signals.  The
indications  are  given  in  figs.  6,551  to  6,554.

HOME

### DISTANT

PIGS.  6,549  and  6,550.— Essential  features  of  disc  signals.  For  day  indication  there  is  a  large
circular  opening  S,  in  which  a  red  disc  can  swing  into  view,  the  home  signal  has  a  red  disc,
and  for  night  indication,  there  is  a  light  M,  just  above  the  disc  opening.  The  distant  signal
has  an  opening  D,  for  a  yellow  or  green  disc  and  a  light  H,  just  above.

HOME

### DISTANT

### CAUTION

### PROCEED

FlGS.  6,551  to  6,554. — Indications  of  disc  signals.

### PROCEED

3,917

Take  Siding  Signals. — The  object  of  this  class  of  signal  is
to  notify  the  engineer  or  motorman  without  the  use  of  train  orders,
to  take  siding  at  non-interlocked  switches,  especially  where  located
at  some  distance  from  operating  towers.

One  form  or  another  of  the  types  of  signal  are  used  foi  this  purpose,  one
example  being  a  two  blade  signal  in  which  the  lower  blade  is  operated  at  the
oblique  position  in  the  upper  quadrant  and  is  marked  with  the  words  take
siding ,  and  illuminated  at  night .  Various  other  methods  are  used  to  indicate
siding  orders.

A.C.L.  AND  aSeO.  R.R.

D

N.C.&STL.R.R.

### REFLECTED

### WHITE  LIGHT

-SCREEN
TAKE  S1DIN&

### NO  LIGHT

### NOR  LETTER

M.C.R.R.

### BY  DAY

### WHITE:  LETTER

### BY  NIGHT

)  WHITE  LETTER

### ILLUMINATED

### TAKE  SIDING

### BVDAY

### WINKING

### YELLOW  LIGHT

### AMD  INTERMITTENT

WHITE  BACKGROUND.

### BY  NIGHT

### WINKING

### YELLOW  LIGHI

### NO  LIGHT,  DISC  PAINTED  BLACK

### FREIGHT  TAKE  SIDING

FIGS.  6,555  to  6,564.— Take  siding  indicators  as  used  by  various  railroads.  1.

Conclusions  on  Light  Signals. — The  following  conclusions
concerning  the  use  of  light  signals  are  given  in  the  1917  volume
of  the  Proceedings  of  the  Railway  Signal  Association:

1.  Colored  and  position  light  signals,  for  day  and  night  use,  by  elimi-
nation of  all  moving  parts  except  the  control  relays,  reduce  the  number  of
failures.

2.  Light  signal  aspects  have  greater  visibility  and  range  under  adverse

3,918

weather  and  background  conditions  than  the  semaphore,  while  the  close
indications  compare  favorably.

3.  Light  signals  give  uniform  indications  at  all  times.    Other  types  of
signals  give  the  indication  by  position  in  daylight,  by  color  at  night,  and
by  both  during  transition  periods.  The  various  aspects  of  the  position  light
signal  are  equal  in  intensity,  range  and  visibility.

4.  In  general  practice,  the  number  of  aspects  of  any  one  arm  of  a  sema-
phore is  limited  to  three.    With  the  position  light  signal,  four  distinctive
positions  may  be  used,  while  the  number  of  indications  given  by  colored
light  signals  is  limited  only  by  the  colors  available.

A.T&S.F.  RY.

GREEN  pi
LIGHT  °

YELLOW^
LIGHT0

### WHITE

L16HT

MO.  PAC.

### YELLOW

LI6HT

TAKE
SIDING

CONTINUE.  ON
MAIN  TRACK

R  R.ft.

### NO  GLARE

MJ&HTS

### YELLOW

LIGHT,

### YELLOW

L1GHTQ

ENTER  51DING       PROCEED  ON  MAIN
AT  FIRST  SWITCH   TRACK  WITH  CAUTION

### LIGHTS

\5  NO  GLARE.
^-  LIGHTS

•NORMAL  TAKE.SIDIN6  NORMAL  TAKE  SIDING

FIGS.  6,565  to  6,573. — Take  siding  indicators  as  used  by  various  railroads.    2,

5.  Where  power  is  available,  the  cost  of  operating  light  signals  is  less
than  for  operating  motor  signals.

6.  Current  consumption  under  normal  automatic  signal  conditions. —
Position  light  signals:  Four  5  watt  lamps— 20  watts.    One  colored  light:  35
to  50  watts.    For  interlocking  signals,  consumption  is  increased  depending
upon  the  number  of  light  displayed,  but  the  ratio  holds.

7.  Cost  of  maintenance  of  light  signals  is  considerably  less  than  that  01
motor  signals,  and  as  the  colored  light  signal  has  fewer  lights  to  renew,  it
.has  an  advantage  in  this  resoect  over  the  position  light  signal.

3,919

8.  The  field  for  the  economical  use  of  light  signals  is  limited,  as  noted
above,  to  points  where  power  is  available.  In  this  field,  the  light  signals
have  advantages  over  other  types.  The  position  light  signal  can  be
installed  at  any  location  where  clearance  will  permit  the  present  standard
semaphore  to  be  erected.  The  colored  light  signal  can  be  used  in  more
restricted  clearances.

fttD
LIGHT

RED
LIGHT

a  &  c.  R.R.

RED

### LIGHT

o

### CAUTION  CLEAR

C.C.C.  8eSTL.RY.

### GREEN

U6HT-

TAKE.  SIDING

### NO  LIGHT  NOR  LETTER

### NORMAL  NORMAL  NORMAL  TAKE  SIDING

MGS.  6,574  to  6,581. —Take  siding  indicators  as  used  by  various  railroads.    3.

### BY  DAY

### WHITE  LETTER

### BY  NIGHT

### WHITE  LETTER

### ILLUMINATED

PIGS.  6,582  and  6,583. — GRS  position  light  dwarf  signal  unit.This  type  is  designed  for  short
range  and  its  construction  is  different  from  the  other  types.  The  case  containing  the  lamps
is  cast  in  one  piece  with  a  door  on  either  side  and  is  so  arranged  that  a  small  cast  iron  relay
box  may  be  bolted  on  the  back.  The  lamps  are  the  type  used  in  automobile  head  lights.

3,920  Railway  Signals

1.  What  is  a  railway  signal?

2.  Give  classification  of  railway  signals.

3.  What  is  a  semaphore  signal?

4.  Name  several  classes  of  semaphore  signals.

5.  Explain   the  difference   between  home  and  distant

signals.

6.  Is  an  upper  quadrant  signal  more  desirable  than  a

lower  quadrant?

7.  What  are  the  two  kinds  of  signal  indication  where

lights  are  employed?

8.  How  many  colors  are  used  in  color  light  signals?

9.  What  do  the  different  colors  mean?

10.  In  position  lights  give  the  indications  of  the  various

positions.

11.  What  is  the  construction  of  a  position  light  signal?

12.  What  is  a  disc  signal?

13.  Are  disc  signals  used  extensively?

14.  What  are  the  essential  parts  of  disc  signals?

15.  How  does  a  disc  signal  work?

16.  What  is  the  object  of  take  siding  signals?

17 .  What  types  of  signals  are  used  for  take  siding  signals?

18.  Give  the  conclusions  on  light  signals  according  to  the

proceedings  of  the  railway  signal  association.*

*NOTE.— The  Railway  Signal  Association  is  no  longer  existent.    It  is  now  the  Signal  Sec-
tion of  the  American  Railway  Association.

Automatic  Block  Signals  3,921

## CHAPTER  146

The  primary  purpose  of  automatic  block  signals  is  the
spacing  of  trains  a  safe  distance  apart,  and  the  transmission  of
information  to  the  engineman  as  to  the  presence  of  other
trains  which  are  about  to  interfere  with  his  speed  or  movement.

There  are  some  secondary  advantages  which  are  of  much  value,  such  as
the  detection  of  the  position  of  switches,  broken  rails,  etc.  The  important
action  of  automatic  signaling  is  that  the  passage  of  a  train  controls  and
actuates  the  operation  of  the  signals,  dispensing  with  the  human  agency,
and  providing  for  the  protection  of  trains  from  following  ones.

Block.— Automatic  block  signaling  is  accomplished  by  the
placing  of  fixed  signals  along  the  trackway,  each  of  which
being  so  controlled  as  to  indicate  to  the  engineman  the  presence
of  an  obstruction  within  a  pre-determined  section  of  trackway
ahead  of  the  signal.  This  section  of  trackway  is  called  a  block.

Home  and  Distant  Signals. — A  signal  which  gives  indica-
tions for  the  block  immediately  ahead  of  the  signal  is  called  a
home  signal,  that  is,  a  home  signal  is  located  at  the  entering
end  of  the  block  for  which  it  gives  indication.  In  fig.  6,584  A,
is  a  home  signal  protecting  block  BC.

D  is  another  signal  which  repeats  signal  A,  by  giving  two
distinctive  indications  dependent  upon  the  indication  of  signal

3,922 Automatic  Block  Signals

A,  and  is  known  as  a  caution  or  distant  signal.  Signal  D,  may
also  be  arranged  to  indicate  the  condition  of  block  EB,  as  a
home  signal  and  thus  become  a  combination  home  and  distant
signal.

A  home  signal  shows  the  condition  of  the  block  directly  in  front  of  a
moving  train;  and  a  distant  signal  the  condition  of  the  second  block  in
front,  or  the  block  in  the  rear  of  the  home  block.  An  advance  signal  shows
the  condition  of  a  block  in  conjunction  with  the  home  signal  of  that  block.
It  is  placed  in  advance  of  the  home  signal

SERVICE  BRAK1N6  CURVE

### C  B

FIG.  6,584. — Diagram  of  block,  illustrating  home  and  distant  signals.

It  will  be  noted  that  the  home  signal  marks  the  entrance  to  the  zone  pro-
tected by  the  signal,  and,  therefore,  in  case  of  an  obstruction  in  this  zone  the
signal  may  be  of  little  or  no  value  unless  the  train  approaches  it  under
full  control.

The  distant  signal  is  designed  to  afford  advance  information  to  enable  the
engineman  to  bring  his  train  under  control  before  reaching  the  home  signal.

It  will  be  apparent  that  the  distance  between  the  home  and  distant  signals
should  not  be  greatly  in  excess  of  the  service  braking  distance  for  maximum
speed,  this  in  order  to  afford  maximum  facility  and  not  require  the  engine-
man  to  carry  -the  indication  of  the  distant  signal  in  his  mind  for  a  time
after  passing  it  before  acting  upon  it.

Referring  again  to  fig.  6,584,  FE,  is  service  braking  distance  for  maxi-
mum speed  and  FB,  is  a  reasonable  margin  of  safety.  It  should  be  noted,
however,  that  it  is  not  by  any  means  always  practical  to  locate  signals  in
accordance  with  these  ideal  principles.  The  distances,  however,  should

Automatic  Block  Signals  3,923

never  be  less  than  those  just  indicated  and  it  will  be  apparent  that  the
value  of  the  distant  signal  decreases  as  these  distances  increase.

Single  Track  Signaling. — This  differs  essentially  from
double  track  signaling  in  that  it  must  afford  protection  for  train
movements  in  either  direction,  whereas  double  track  signaling  pre-
supposes all  train  movements  to  take  place  only  in  a  pre-
determined direction  on  a  given  section  of  track.

